            "design_shaft_power_per_unit_flow_rate_per_unit_head": 1.282051282,
            "end_use_subcategory": "General",
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0,
            "inlet_node_name": "Node 8",
            "motor_efficiency": 0.85,
            "outlet_node_name": "Node 9",
            "pump_control_type": "Intermittent"
        },
        "Const Spd Pump 1": {
            "design_electric_power_per_unit_flow_rate": 348701.1,
            "design_flow_rate": "Autosize",
            "design_power_consumption": "Autosize",
            "design_power_sizing_method": "PowerPerFlowPerPressure",
            "design_pump_head": 38460,
            "design_shaft_power_per_unit_flow_rate_per_unit_head": 1.282051282,
            "end_use_subcategory": "General",
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0,
            "inlet_node_name": "Node 10",
            "motor_efficiency": 0.85,
            "outlet_node_name": "Node 16",
            "pump_control_type": "Intermittent"
        }
    },
    "Pump:VariableSpeed": {
        "BombaSolarTermica": {
            "coefficient_1_of_the_part_load_performance_curve": 0,
            "coefficient_2_of_the_part_load_performance_curve": 1,
            "coefficient_3_of_the_part_load_performance_curve": 0,
            "coefficient_4_of_the_part_load_performance_curve": 0,
            "design_electric_power_per_unit_flow_rate": 348701.1,
            "design_maximum_flow_rate": "Autosize",
            "design_minimum_flow_rate": 0,
            "design_minimum_flow_rate_fraction": 0,
            "design_power_consumption": 20,
            "design_power_sizing_method": "PowerPerFlowPerPressure",
            "design_pump_head": 30000,
            "design_shaft_power_per_unit_flow_rate_per_unit_head": 1.282051282,
            "end_use_subcategory": "General",
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0,
            "inlet_node_name": "Node 19",
            "motor_efficiency": 0.9,
            "outlet_node_name": "Node 25",
            "pump_control_type": "Continuous",
            "skin_loss_radiative_fraction": 0.5
        }
    },
    "RunPeriod": {
        "Run Period 1": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 1,
            "begin_month": 5,
            "begin_year": 2006,
            "day_of_week_for_start_day": "Monday",
            "end_day_of_month": 30,
            "end_month": 9,
            "end_year": 2006,
            "use_weather_file_daylight_saving_period": "No",
            "use_weather_file_holidays_and_special_days": "No",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        }
    },
    "Schedule:Compact": {
        "Heating Availability Manager": {
            "data": [
                {
                    "field": "Through: 5/15"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Through: 9/15"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "OnOff"
        },
        "Cooling Availability Manager": {
            "data": [
                {
                    "field": "Through: 5/15"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 9/15"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "OnOff"
        },
        "Radiant control temp 22 sizing then 30": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 20
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Radiant cooling control high air summer": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 28
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Setpoint Schedule PB_Salon": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 20
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Setpoint Schedule PB_Aseo-Vestibulo": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 20
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Setpoint Schedule P1_Dormitorio1": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 20
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Setpoint Schedule P1_Dormitorio2": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 20
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Setpoint Schedule P1_Dormitorio3": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 20
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Setpoint Schedule P1_Aseo-Pasillo": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 20
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Setpoint Schedule P1_Aseo2-Vestidor": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 20
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "P1_Aseo2-Vestidor Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "P1_Aseo2-Vestidor Thermostat Schedule Type Limits"
        },
        "P1_Aseo-Pasillo Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "P1_Aseo-Pasillo Thermostat Schedule Type Limits"
        },
        "P1_Dormitorio1 Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "P1_Dormitorio1 Thermostat Schedule Type Limits"
        },
        "P1_Dormitorio2 Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "P1_Dormitorio2 Thermostat Schedule Type Limits"
        },
        "P1_Dormitorio3 Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "P1_Dormitorio3 Thermostat Schedule Type Limits"
        },
        "PB_Aseo-Vestibulo Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "PB_Aseo-Vestibulo Thermostat Schedule Type Limits"
        },
        "PB_Cocina-Salon1-Salon2 Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "PB_Cocina-Salon1-Salon2 Thermostat Schedule Type Limits"
        }
    },
    "Schedule:Constant": {
        "Always Off Discrete": {
            "hourly_value": 0,
            "schedule_type_limits_name": "OnOff 2"
        },
        "Always On Continuous": {
            "hourly_value": 1,
            "schedule_type_limits_name": "Fractional 1"
        },
        "Always On Discrete": {
            "hourly_value": 1,
            "schedule_type_limits_name": "OnOff 1"
        },
        "Always On Discrete hvac_library": {
            "hourly_value": 1,
            "schedule_type_limits_name": "OnOff hvac_library"
        },
        "Always_On": {
            "hourly_value": 1,
            "schedule_type_limits_name": "OnOff"
        }
    },
    "Schedule:Day:Interval": {
        "AlwaysOff": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "OnOff"
        },
        "Const Vol Rad Clg Hi Air Temp Sch All Days": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 25
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "Const Vol Rad Clg Hi Wtr Temp Sch All Days": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 18
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "Const Vol Rad Clg Low Air Temp Sch All Days": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 24
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "Const Vol Rad Clg Low Wtr Temp Sch All Days": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 15
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "Const Vol Rad Htg Hi Air Temp Sch All Days": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 22
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "Const Vol Rad Htg Hi Wtr Temp Sch All Days": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 50
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "Const Vol Rad Htg Low Air Temp Sch All Days": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 17
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "Const Vol Rad Htg Low Wtr Temp Sch All Days": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 30
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "Infiltraciones Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1.0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "PlantLoop_Cooling_15C": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 15
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "PlantLoop_Heating_2_45C": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 44.9115934020956
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "PlantLoop_Heating_45C": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 45
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "Residential Equipment Schedule Default": {
            "data": [
                {
                    "time": "01:00",
                    "value_until_time": 0.1
                },
                {
                    "time": "02:00",
                    "value_until_time": 0.1
                },
                {
                    "time": "03:00",
                    "value_until_time": 0.1
                },
                {
                    "time": "04:00",
                    "value_until_time": 0.1
                },
                {
                    "time": "05:00",
                    "value_until_time": 0.2
                },
                {
                    "time": "06:00",
                    "value_until_time": 0.3
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.6
                },
                {
                    "time": "09:00",
                    "value_until_time": 0.7
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.6
                },
                {
                    "time": "11:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.6
                },
                {
                    "time": "15:00",
                    "value_until_time": 0.7
                },
                {
                    "time": "16:00",
                    "value_until_time": 0.9
                },
                {
                    "time": "17:00",
                    "value_until_time": 1
                },
                {
                    "time": "18:00",
                    "value_until_time": 1
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.8
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.6
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.4
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.3
                },
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Residential Lighting Schedule Default": {
            "data": [
                {
                    "time": "01:00",
                    "value_until_time": 0.2
                },
                {
                    "time": "02:00",
                    "value_until_time": 0.2
                },
                {
                    "time": "03:00",
                    "value_until_time": 0.2
                },
                {
                    "time": "04:00",
                    "value_until_time": 0.2
                },
                {
                    "time": "05:00",
                    "value_until_time": 0.3
                },
                {
                    "time": "06:00",
                    "value_until_time": 0.4
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.6
                },
                {
                    "time": "09:00",
                    "value_until_time": 0.7
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.4
                },
                {
                    "time": "11:00",
                    "value_until_time": 0.3
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.3
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.3
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.4
                },
                {
                    "time": "15:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "16:00",
                    "value_until_time": 0.6
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.8
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.9
                },
                {
                    "time": "19:00",
                    "value_until_time": 1
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.8
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.6
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.3
                },
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Residential Occupancy Schedule Default": {
            "data": [
                {
                    "time": "01:00",
                    "value_until_time": 0.2
                },
                {
                    "time": "02:00",
                    "value_until_time": 0.2
                },
                {
                    "time": "03:00",
                    "value_until_time": 0.2
                },
                {
                    "time": "04:00",
                    "value_until_time": 0.2
                },
                {
                    "time": "05:00",
                    "value_until_time": 0.3
                },
                {
                    "time": "06:00",
                    "value_until_time": 0.4
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.6
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.7
                },
                {
                    "time": "09:00",
                    "value_until_time": 0.8
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.3
                },
                {
                    "time": "11:00",
                    "value_until_time": 0.2
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.2
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.2
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.2
                },
                {
                    "time": "15:00",
                    "value_until_time": 0.3
                },
                {
                    "time": "16:00",
                    "value_until_time": 0.4
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.6
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.7
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.8
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.7
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.4
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.3
                },
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Occupancy Schedule Living Default": {
            "data": [
                { "time": "01:00", "value_until_time": 0.15 },
                { "time": "02:00", "value_until_time": 0.15 },
                { "time": "03:00", "value_until_time": 0.15 },
                { "time": "04:00", "value_until_time": 0.15 },
                { "time": "05:00", "value_until_time": 0.15 },
                { "time": "06:00", "value_until_time": 0.15 },
                { "time": "07:00", "value_until_time": 0.25 },
                { "time": "08:00", "value_until_time": 0.3 },
                { "time": "09:00", "value_until_time": 0.2 },
                { "time": "10:00", "value_until_time": 0.2 },
                { "time": "11:00", "value_until_time": 0.2 },
                { "time": "12:00", "value_until_time": 0.2 },
                { "time": "13:00", "value_until_time": 0.2 },
                { "time": "14:00", "value_until_time": 0.2 },
                { "time": "15:00", "value_until_time": 0.2 },
                { "time": "16:00", "value_until_time": 0.2 },
                { "time": "17:00", "value_until_time": 0.2 },
                { "time": "18:00", "value_until_time": 0.5 },
                { "time": "19:00", "value_until_time": 0.7 },
                { "time": "20:00", "value_until_time": 0.7 },
                { "time": "21:00", "value_until_time": 0.7 },
                { "time": "22:00", "value_until_time": 0.7 },
                { "time": "23:00", "value_until_time": 0.5 },
                { "time": "24:00", "value_until_time": 0.25 }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Occupancy Schedule Bedrooms Default": {
            "data": [
                { "time": "01:00", "value_until_time": 0.9 },
                { "time": "02:00", "value_until_time": 0.9 },
                { "time": "03:00", "value_until_time": 0.9 },
                { "time": "04:00", "value_until_time": 0.9 },
                { "time": "05:00", "value_until_time": 0.9 },
                { "time": "06:00", "value_until_time": 0.9 },
                { "time": "07:00", "value_until_time": 0.7 },
                { "time": "08:00", "value_until_time": 0.4 },
                { "time": "09:00", "value_until_time": 0.1 },
                { "time": "10:00", "value_until_time": 0.1 },
                { "time": "11:00", "value_until_time": 0.1 },
                { "time": "12:00", "value_until_time": 0.1 },
                { "time": "13:00", "value_until_time": 0.1 },
                { "time": "14:00", "value_until_time": 0.1 },
                { "time": "15:00", "value_until_time": 0.1 },
                { "time": "16:00", "value_until_time": 0.1 },
                { "time": "17:00", "value_until_time": 0.15 },
                { "time": "18:00", "value_until_time": 0.2 },
                { "time": "19:00", "value_until_time": 0.3 },
                { "time": "20:00", "value_until_time": 0.5 },
                { "time": "21:00", "value_until_time": 0.7 },
                { "time": "22:00", "value_until_time": 0.85 },
                { "time": "23:00", "value_until_time": 0.9 },
                { "time": "24:00", "value_until_time": 0.9 }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Occupancy Schedule CirculationWet Default": {
            "data": [
                { "time": "01:00", "value_until_time": 0.02 },
                { "time": "02:00", "value_until_time": 0.02 },
                { "time": "03:00", "value_until_time": 0.02 },
                { "time": "04:00", "value_until_time": 0.02 },
                { "time": "05:00", "value_until_time": 0.02 },
                { "time": "06:00", "value_until_time": 0.02 },
                { "time": "07:00", "value_until_time": 0.05 },
                { "time": "08:00", "value_until_time": 0.06 },
                { "time": "09:00", "value_until_time": 0.03 },
                { "time": "10:00", "value_until_time": 0.02 },
                { "time": "11:00", "value_until_time": 0.02 },
                { "time": "12:00", "value_until_time": 0.02 },
                { "time": "13:00", "value_until_time": 0.02 },
                { "time": "14:00", "value_until_time": 0.02 },
                { "time": "15:00", "value_until_time": 0.02 },
                { "time": "16:00", "value_until_time": 0.02 },
                { "time": "17:00", "value_until_time": 0.02 },
                { "time": "18:00", "value_until_time": 0.04 },
                { "time": "19:00", "value_until_time": 0.06 },
                { "time": "20:00", "value_until_time": 0.06 },
                { "time": "21:00", "value_until_time": 0.05 },
                { "time": "22:00", "value_until_time": 0.04 },
                { "time": "23:00", "value_until_time": 0.02 },
                { "time": "24:00", "value_until_time": 0.02 }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Lighting Schedule Living Default": {
            "data": [
                { "time": "01:00", "value_until_time": 0.05 },
                { "time": "02:00", "value_until_time": 0.05 },
                { "time": "03:00", "value_until_time": 0.05 },
                { "time": "04:00", "value_until_time": 0.05 },
                { "time": "05:00", "value_until_time": 0.05 },
                { "time": "06:00", "value_until_time": 0.05 },
                { "time": "07:00", "value_until_time": 0.1 },
                { "time": "08:00", "value_until_time": 0.1 },
                { "time": "09:00", "value_until_time": 0.05 },
                { "time": "10:00", "value_until_time": 0.05 },
                { "time": "11:00", "value_until_time": 0.05 },
                { "time": "12:00", "value_until_time": 0.05 },
                { "time": "13:00", "value_until_time": 0.05 },
                { "time": "14:00", "value_until_time": 0.05 },
                { "time": "15:00", "value_until_time": 0.05 },
                { "time": "16:00", "value_until_time": 0.05 },
                { "time": "17:00", "value_until_time": 0.2 },
                { "time": "18:00", "value_until_time": 0.5 },
                { "time": "19:00", "value_until_time": 0.8 },
                { "time": "20:00", "value_until_time": 0.8 },
                { "time": "21:00", "value_until_time": 0.8 },
                { "time": "22:00", "value_until_time": 0.8 },
                { "time": "23:00", "value_until_time": 0.5 },
                { "time": "24:00", "value_until_time": 0.2 }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Lighting Schedule Bedrooms Default": {
            "data": [
                { "time": "01:00", "value_until_time": 0.02 },
                { "time": "02:00", "value_until_time": 0.02 },
                { "time": "03:00", "value_until_time": 0.02 },
                { "time": "04:00", "value_until_time": 0.02 },
                { "time": "05:00", "value_until_time": 0.02 },
                { "time": "06:00", "value_until_time": 0.02 },
                { "time": "07:00", "value_until_time": 0.1 },
                { "time": "08:00", "value_until_time": 0.1 },
                { "time": "09:00", "value_until_time": 0.02 },
                { "time": "10:00", "value_until_time": 0.02 },
                { "time": "11:00", "value_until_time": 0.02 },
                { "time": "12:00", "value_until_time": 0.02 },
                { "time": "13:00", "value_until_time": 0.02 },
                { "time": "14:00", "value_until_time": 0.02 },
                { "time": "15:00", "value_until_time": 0.02 },
                { "time": "16:00", "value_until_time": 0.02 },
                { "time": "17:00", "value_until_time": 0.02 },
                { "time": "18:00", "value_until_time": 0.1 },
                { "time": "19:00", "value_until_time": 0.2 },
                { "time": "20:00", "value_until_time": 0.4 },
                { "time": "21:00", "value_until_time": 0.6 },
                { "time": "22:00", "value_until_time": 0.6 },
                { "time": "23:00", "value_until_time": 0.3 },
                { "time": "24:00", "value_until_time": 0.1 }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Lighting Schedule CirculationWet Default": {
            "data": [
                { "time": "01:00", "value_until_time": 0.01 },
                { "time": "02:00", "value_until_time": 0.01 },
                { "time": "03:00", "value_until_time": 0.01 },
                { "time": "04:00", "value_until_time": 0.01 },
                { "time": "05:00", "value_until_time": 0.01 },
                { "time": "06:00", "value_until_time": 0.01 },
                { "time": "07:00", "value_until_time": 0.05 },
                { "time": "08:00", "value_until_time": 0.1 },
                { "time": "09:00", "value_until_time": 0.03 },
                { "time": "10:00", "value_until_time": 0.01 },
                { "time": "11:00", "value_until_time": 0.01 },
                { "time": "12:00", "value_until_time": 0.01 },
                { "time": "13:00", "value_until_time": 0.01 },
                { "time": "14:00", "value_until_time": 0.01 },
                { "time": "15:00", "value_until_time": 0.01 },
                { "time": "16:00", "value_until_time": 0.01 },
                { "time": "17:00", "value_until_time": 0.01 },
                { "time": "18:00", "value_until_time": 0.05 },
                { "time": "19:00", "value_until_time": 0.15 },
                { "time": "20:00", "value_until_time": 0.15 },
                { "time": "21:00", "value_until_time": 0.1 },
                { "time": "22:00", "value_until_time": 0.05 },
                { "time": "23:00", "value_until_time": 0.02 },
                { "time": "24:00", "value_until_time": 0.02 }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Equipment Schedule Living Default": {
            "data": [
                { "time": "01:00", "value_until_time": 0.1 },
                { "time": "02:00", "value_until_time": 0.1 },
                { "time": "03:00", "value_until_time": 0.1 },
                { "time": "04:00", "value_until_time": 0.1 },
                { "time": "05:00", "value_until_time": 0.15 },
                { "time": "06:00", "value_until_time": 0.2 },
                { "time": "07:00", "value_until_time": 0.3 },
                { "time": "08:00", "value_until_time": 0.4 },
                { "time": "09:00", "value_until_time": 0.35 },
                { "time": "10:00", "value_until_time": 0.3 },
                { "time": "11:00", "value_until_time": 0.25 },
                { "time": "12:00", "value_until_time": 0.25 },
                { "time": "13:00", "value_until_time": 0.25 },
                { "time": "14:00", "value_until_time": 0.25 },
                { "time": "15:00", "value_until_time": 0.3 },
                { "time": "16:00", "value_until_time": 0.35 },
                { "time": "17:00", "value_until_time": 0.5 },
                { "time": "18:00", "value_until_time": 0.7 },
                { "time": "19:00", "value_until_time": 0.8 },
                { "time": "20:00", "value_until_time": 0.7 },
                { "time": "21:00", "value_until_time": 0.6 },
                { "time": "22:00", "value_until_time": 0.5 },
                { "time": "23:00", "value_until_time": 0.3 },
                { "time": "24:00", "value_until_time": 0.2 }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Equipment Schedule Bedrooms Default": {
            "data": [
                { "time": "01:00", "value_until_time": 0.05 },
                { "time": "02:00", "value_until_time": 0.05 },
                { "time": "03:00", "value_until_time": 0.05 },
                { "time": "04:00", "value_until_time": 0.05 },
                { "time": "05:00", "value_until_time": 0.05 },
                { "time": "06:00", "value_until_time": 0.05 },
                { "time": "07:00", "value_until_time": 0.08 },
                { "time": "08:00", "value_until_time": 0.1 },
                { "time": "09:00", "value_until_time": 0.06 },
                { "time": "10:00", "value_until_time": 0.06 },
                { "time": "11:00", "value_until_time": 0.06 },
                { "time": "12:00", "value_until_time": 0.06 },
                { "time": "13:00", "value_until_time": 0.06 },
                { "time": "14:00", "value_until_time": 0.06 },
                { "time": "15:00", "value_until_time": 0.06 },
                { "time": "16:00", "value_until_time": 0.06 },
                { "time": "17:00", "value_until_time": 0.06 },
                { "time": "18:00", "value_until_time": 0.1 },
                { "time": "19:00", "value_until_time": 0.15 },
                { "time": "20:00", "value_until_time": 0.2 },
                { "time": "21:00", "value_until_time": 0.2 },
                { "time": "22:00", "value_until_time": 0.15 },
                { "time": "23:00", "value_until_time": 0.1 },
                { "time": "24:00", "value_until_time": 0.08 }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Equipment Schedule CirculationWet Default": {
            "data": [
                { "time": "01:00", "value_until_time": 0.01 },
                { "time": "02:00", "value_until_time": 0.01 },
                { "time": "03:00", "value_until_time": 0.01 },
                { "time": "04:00", "value_until_time": 0.01 },
                { "time": "05:00", "value_until_time": 0.01 },
                { "time": "06:00", "value_until_time": 0.01 },
                { "time": "07:00", "value_until_time": 0.03 },
                { "time": "08:00", "value_until_time": 0.05 },
                { "time": "09:00", "value_until_time": 0.02 },
                { "time": "10:00", "value_until_time": 0.01 },
                { "time": "11:00", "value_until_time": 0.01 },
                { "time": "12:00", "value_until_time": 0.01 },
                { "time": "13:00", "value_until_time": 0.01 },
                { "time": "14:00", "value_until_time": 0.01 },
                { "time": "15:00", "value_until_time": 0.01 },
                { "time": "16:00", "value_until_time": 0.01 },
                { "time": "17:00", "value_until_time": 0.01 },
                { "time": "18:00", "value_until_time": 0.03 },
                { "time": "19:00", "value_until_time": 0.05 },
                { "time": "20:00", "value_until_time": 0.05 },
                { "time": "21:00", "value_until_time": 0.03 },
                { "time": "22:00", "value_until_time": 0.02 },
                { "time": "23:00", "value_until_time": 0.01 },
                { "time": "24:00", "value_until_time": 0.01 }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Shower Use Schedule Default": {
            "data": [
                { "time": "01:00", "value_until_time": 0.0 },
                { "time": "02:00", "value_until_time": 0.0 },
                { "time": "03:00", "value_until_time": 0.0 },
                { "time": "04:00", "value_until_time": 0.0 },
                { "time": "05:00", "value_until_time": 0.0 },
                { "time": "06:00", "value_until_time": 0.0 },
                { "time": "07:00", "value_until_time": 0.0 },
                { "time": "08:00", "value_until_time": 1.0 },
                { "time": "09:00", "value_until_time": 0.0 },
                { "time": "10:00", "value_until_time": 0.0 },
                { "time": "11:00", "value_until_time": 0.0 },
                { "time": "12:00", "value_until_time": 0.0 },
                { "time": "13:00", "value_until_time": 0.0 },
                { "time": "14:00", "value_until_time": 0.0 },
                { "time": "15:00", "value_until_time": 0.0 },
                { "time": "16:00", "value_until_time": 0.0 },
                { "time": "17:00", "value_until_time": 0.0 },
                { "time": "18:00", "value_until_time": 0.0 },
                { "time": "19:00", "value_until_time": 0.0 },
                { "time": "20:00", "value_until_time": 0.0 },
                { "time": "21:00", "value_until_time": 1.0 },
                { "time": "22:00", "value_until_time": 0.0 },
                { "time": "23:00", "value_until_time": 0.0 },
                { "time": "24:00", "value_until_time": 0.0 }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Bathroom Ambient Moisture Schedule PB Default": {
            "data": [
                { "time": "01:00", "value_until_time": 0.25 },
                { "time": "02:00", "value_until_time": 0.25 },
                { "time": "03:00", "value_until_time": 0.25 },
                { "time": "04:00", "value_until_time": 0.25 },
                { "time": "05:00", "value_until_time": 0.27 },
                { "time": "06:00", "value_until_time": 0.29 },
                { "time": "07:00", "value_until_time": 0.31 },
                { "time": "08:00", "value_until_time": 0.31 },
                { "time": "09:00", "value_until_time": 0.29 },
                { "time": "10:00", "value_until_time": 0.29 },
                { "time": "11:00", "value_until_time": 0.29 },
                { "time": "12:00", "value_until_time": 0.29 },
                { "time": "13:00", "value_until_time": 0.29 },
                { "time": "14:00", "value_until_time": 0.29 },
                { "time": "15:00", "value_until_time": 0.29 },
                { "time": "16:00", "value_until_time": 0.29 },
                { "time": "17:00", "value_until_time": 0.29 },
                { "time": "18:00", "value_until_time": 0.31 },
                { "time": "19:00", "value_until_time": 0.31 },
                { "time": "20:00", "value_until_time": 0.31 },
                { "time": "21:00", "value_until_time": 0.31 },
                { "time": "22:00", "value_until_time": 0.29 },
                { "time": "23:00", "value_until_time": 0.25 },
                { "time": "24:00", "value_until_time": 0.25 }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Bathroom Ambient Moisture Schedule P1 Main Default": {
            "data": [
                { "time": "01:00", "value_until_time": 0.45 },
                { "time": "02:00", "value_until_time": 0.45 },
                { "time": "03:00", "value_until_time": 0.45 },
                { "time": "04:00", "value_until_time": 0.45 },
                { "time": "05:00", "value_until_time": 0.48 },
                { "time": "06:00", "value_until_time": 0.5 },
                { "time": "07:00", "value_until_time": 0.52 },
                { "time": "08:00", "value_until_time": 0.52 },
                { "time": "09:00", "value_until_time": 0.5 },
                { "time": "10:00", "value_until_time": 0.5 },
                { "time": "11:00", "value_until_time": 0.5 },
                { "time": "12:00", "value_until_time": 0.5 },
                { "time": "13:00", "value_until_time": 0.5 },
                { "time": "14:00", "value_until_time": 0.5 },
                { "time": "15:00", "value_until_time": 0.5 },
                { "time": "16:00", "value_until_time": 0.5 },
                { "time": "17:00", "value_until_time": 0.5 },
                { "time": "18:00", "value_until_time": 0.52 },
                { "time": "19:00", "value_until_time": 0.52 },
                { "time": "20:00", "value_until_time": 0.52 },
                { "time": "21:00", "value_until_time": 0.52 },
                { "time": "22:00", "value_until_time": 0.5 },
                { "time": "23:00", "value_until_time": 0.45 },
                { "time": "24:00", "value_until_time": 0.45 }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Bathroom Ambient Moisture Schedule P1 Aseo2 Default": {
            "data": [
                { "time": "01:00", "value_until_time": 0.2 },
                { "time": "02:00", "value_until_time": 0.2 },
                { "time": "03:00", "value_until_time": 0.2 },
                { "time": "04:00", "value_until_time": 0.2 },
                { "time": "04:00", "value_until_time": 0.22 },
                { "time": "06:00", "value_until_time": 0.24 },
                { "time": "07:00", "value_until_time": 0.26 },
                { "time": "08:00", "value_until_time": 0.26 },
                { "time": "09:00", "value_until_time": 0.24 },
                { "time": "10:00", "value_until_time": 0.24 },
                { "time": "11:00", "value_until_time": 0.24 },
                { "time": "12:00", "value_until_time": 0.24 },
                { "time": "13:00", "value_until_time": 0.24 },
                { "time": "14:00", "value_until_time": 0.24 },
                { "time": "14:00", "value_until_time": 0.24 },
                { "time": "16:00", "value_until_time": 0.24 },
                { "time": "17:00", "value_until_time": 0.24 },
                { "time": "18:00", "value_until_time": 0.26 },
                { "time": "19:00", "value_until_time": 0.26 },
                { "time": "20:00", "value_until_time": 0.26 },
                { "time": "21:00", "value_until_time": 0.26 },
                { "time": "22:00", "value_until_time": 0.24 },
                { "time": "23:00", "value_until_time": 0.2 },
                { "time": "24:00", "value_until_time": 0.2 }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Bedroom Ambient Moisture Schedule Default": {
            "data": [
                { "time": "01:00", "value_until_time": 0.68 },
                { "time": "02:00", "value_until_time": 0.68 },
                { "time": "03:00", "value_until_time": 0.68 },
                { "time": "04:00", "value_until_time": 0.68 },
                { "time": "05:00", "value_until_time": 0.72 },
                { "time": "06:00", "value_until_time": 0.75 },
                { "time": "07:00", "value_until_time": 0.78 },
                { "time": "08:00", "value_until_time": 0.78 },
                { "time": "09:00", "value_until_time": 0.75 },
                { "time": "10:00", "value_until_time": 0.75 },
                { "time": "11:00", "value_until_time": 0.75 },
                { "time": "12:00", "value_until_time": 0.75 },
                { "time": "13:00", "value_until_time": 0.75 },
                { "time": "14:00", "value_until_time": 0.75 },
                { "time": "15:00", "value_until_time": 0.75 },
                { "time": "16:00", "value_until_time": 0.75 },
                { "time": "17:00", "value_until_time": 0.75 },
                { "time": "18:00", "value_until_time": 0.78 },
                { "time": "19:00", "value_until_time": 0.8 },
                { "time": "20:00", "value_until_time": 0.8 },
                { "time": "21:00", "value_until_time": 0.8 },
                { "time": "22:00", "value_until_time": 0.78 },
                { "time": "23:00", "value_until_time": 0.7 },
                { "time": "24:00", "value_until_time": 0.68 }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Living Area Moisture Schedule Default": {
            "data": [
                { "time": "01:00", "value_until_time": 0.48 },
                { "time": "02:00", "value_until_time": 0.48 },
                { "time": "03:00", "value_until_time": 0.48 },
                { "time": "04:00", "value_until_time": 0.48 },
                { "time": "05:00", "value_until_time": 0.5 },
                { "time": "06:00", "value_until_time": 0.52 },
                { "time": "07:00", "value_until_time": 0.52 },
                { "time": "08:00", "value_until_time": 0.52 },
                { "time": "09:00", "value_until_time": 0.5 },
                { "time": "10:00", "value_until_time": 0.5 },
                { "time": "11:00", "value_until_time": 0.55 },
                { "time": "12:00", "value_until_time": 0.65 },
                { "time": "13:00", "value_until_time": 0.65 },
                { "time": "14:00", "value_until_time": 0.58 },
                { "time": "15:00", "value_until_time": 0.52 },
                { "time": "16:00", "value_until_time": 0.52 },
                { "time": "17:00", "value_until_time": 0.55 },
                { "time": "18:00", "value_until_time": 0.6 },
                { "time": "19:00", "value_until_time": 0.68 },
                { "time": "20:00", "value_until_time": 0.68 },
                { "time": "21:00", "value_until_time": 0.62 },
                { "time": "22:00", "value_until_time": 0.55 },
                { "time": "23:00", "value_until_time": 0.5 },
                { "time": "24:00", "value_until_time": 0.48 }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Residential Ventilation Schedule Default": {
            "data": [
                {
                    "time": "01:00",
                    "value_until_time": 0.2
                },
                {
                    "time": "02:00",
                    "value_until_time": 0.2
                },
                {
                    "time": "03:00",
                    "value_until_time": 0.2
                },
                {
                    "time": "04:00",
                    "value_until_time": 0.2
                },
                {
                    "time": "05:00",
                    "value_until_time": 0.3
                },
                {
                    "time": "06:00",
                    "value_until_time": 0.4
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.6
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.7
                },
                {
                    "time": "09:00",
                    "value_until_time": 0.8
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.3
                },
                {
                    "time": "11:00",
                    "value_until_time": 0.2
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.2
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.2
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.2
                },
                {
                    "time": "15:00",
                    "value_until_time": 0.3
                },
                {
                    "time": "16:00",
                    "value_until_time": 0.4
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.6
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.7
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.8
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.7
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.4
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.3
                },
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No"
        },
        "Schedule Day 1": {
            "data": [
                {
                    "time": "01:00",
                    "value_until_time": 0.4
                },
                {
                    "time": "02:00",
                    "value_until_time": 0.4
                },
                {
                    "time": "03:00",
                    "value_until_time": 0.4
                },
                {
                    "time": "04:00",
                    "value_until_time": 0.4
                },
                {
                    "time": "05:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "06:00",
                    "value_until_time": 0.6
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.7
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.8
                },
                {
                    "time": "09:00",
                    "value_until_time": 0.9
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.7
                },
                {
                    "time": "11:00",
                    "value_until_time": 0.6
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.6
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.6
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.7
                },
                {
                    "time": "15:00",
                    "value_until_time": 0.8
                },
                {
                    "time": "16:00",
                    "value_until_time": 0.9
                },
                {
                    "time": "17:00",
                    "value_until_time": 1
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.9
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.8
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.7
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.6
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.6
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Schedule Day 2": {
            "data": [
                {
                    "time": "01:00",
                    "value_until_time": 0.4
                },
                {
                    "time": "02:00",
                    "value_until_time": 0.4
                },
                {
                    "time": "03:00",
                    "value_until_time": 0.4
                },
                {
                    "time": "04:00",
                    "value_until_time": 0.4
                },
                {
                    "time": "05:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "06:00",
                    "value_until_time": 0.6
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.7
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.8
                },
                {
                    "time": "09:00",
                    "value_until_time": 0.9
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.7
                },
                {
                    "time": "11:00",
                    "value_until_time": 0.6
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.6
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.6
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.7
                },
                {
                    "time": "15:00",
                    "value_until_time": 0.8
                },
                {
                    "time": "16:00",
                    "value_until_time": 0.9
                },
                {
                    "time": "17:00",
                    "value_until_time": 1
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.9
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.8
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.7
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.6
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.6
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No"
        },
        "Schedule Day 3": {
            "data": [
                {
                    "time": "01:00",
                    "value_until_time": 0.3
                },
                {
                    "time": "02:00",
                    "value_until_time": 0.3
                },
                {
                    "time": "03:00",
                    "value_until_time": 0.3
                },
                {
                    "time": "04:00",
                    "value_until_time": 0.3
                },
                {
                    "time": "05:00",
                    "value_until_time": 0.4
                },
                {
                    "time": "06:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.6
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.7
                },
                {
                    "time": "09:00",
                    "value_until_time": 0.8
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "11:00",
                    "value_until_time": 0.4
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.4
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.4
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "15:00",
                    "value_until_time": 0.6
                },
                {
                    "time": "16:00",
                    "value_until_time": 0.7
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.9
                },
                {
                    "time": "18:00",
                    "value_until_time": 1
                },
                {
                    "time": "19:00",
                    "value_until_time": 1
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.9
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.7
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.6
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.4
                },
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Schedule Day 4": {
            "data": [
                {
                    "time": "01:00",
                    "value_until_time": 0.25
                },
                {
                    "time": "02:00",
                    "value_until_time": 0.25
                },
                {
                    "time": "03:00",
                    "value_until_time": 0.25
                },
                {
                    "time": "04:00",
                    "value_until_time": 0.25
                },
                {
                    "time": "05:00",
                    "value_until_time": 0.35
                },
                {
                    "time": "06:00",
                    "value_until_time": 0.45
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.65
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.75
                },
                {
                    "time": "09:00",
                    "value_until_time": 0.85
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.75
                },
                {
                    "time": "11:00",
                    "value_until_time": 0.65
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.65
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.65
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.75
                },
                {
                    "time": "15:00",
                    "value_until_time": 0.85
                },
                {
                    "time": "16:00",
                    "value_until_time": 1
                },
                {
                    "time": "17:00",
                    "value_until_time": 1
                },
                {
                    "time": "18:00",
                    "value_until_time": 1
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.95
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.75
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.65
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.55
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.45
                },
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Schedule Day 5": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 22
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "Schedule Day 6": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 45
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "Schedule Day 7": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 15
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "Schedule Day 8": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 25
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "Schedule Day 9": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Dimensionless"
        },
        "VentNat_Closed": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Dimensionless"
        },
        "Schedule Day 10": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 120
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "ActivityLevel"
        },
        "Schedule Day 19": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 40
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "Schedule Day 21": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.3
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Dimensionless"
        },
        "VentNatVer_21-8": {
            "data": [
                {
                    "time": "08:00",
                    "value_until_time": 1
                },
                {
                    "time": "21:00",
                    "value_until_time": 0
                },
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Dimensionless"
        },
        "Water Heater Ambient Temperature Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 22
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "Water Heater Setpoint Temperature Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 45
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        }
    },
    "Schedule:Week:Daily": {
        "ActivityLevel Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Schedule Day 10",
            "customday2_schedule_day_name": "Schedule Day 10",
            "friday_schedule_day_name": "Schedule Day 10",
            "holiday_schedule_day_name": "Schedule Day 10",
            "monday_schedule_day_name": "Schedule Day 10",
            "saturday_schedule_day_name": "Schedule Day 10",
            "summerdesignday_schedule_day_name": "Schedule Day 10",
            "sunday_schedule_day_name": "Schedule Day 10",
            "thursday_schedule_day_name": "Schedule Day 10",
            "tuesday_schedule_day_name": "Schedule Day 10",
            "wednesday_schedule_day_name": "Schedule Day 10",
            "winterdesignday_schedule_day_name": "Schedule Day 10"
        },
        "AlwaysOff Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "AlwaysOff",
            "customday2_schedule_day_name": "AlwaysOff",
            "friday_schedule_day_name": "AlwaysOff",
            "holiday_schedule_day_name": "AlwaysOff",
            "monday_schedule_day_name": "AlwaysOff",
            "saturday_schedule_day_name": "AlwaysOff",
            "summerdesignday_schedule_day_name": "AlwaysOff",
            "sunday_schedule_day_name": "AlwaysOff",
            "thursday_schedule_day_name": "AlwaysOff",
            "tuesday_schedule_day_name": "AlwaysOff",
            "wednesday_schedule_day_name": "AlwaysOff",
            "winterdesignday_schedule_day_name": "AlwaysOff"
        },
        "CHW Temperature Schedule Week Rule - Jan1-May27": {
            "customday1_schedule_day_name": "Schedule Day 7",
            "customday2_schedule_day_name": "Schedule Day 7",
            "friday_schedule_day_name": "Schedule Day 7",
            "holiday_schedule_day_name": "Schedule Day 7",
            "monday_schedule_day_name": "Schedule Day 7",
            "saturday_schedule_day_name": "Schedule Day 7",
            "summerdesignday_schedule_day_name": "Schedule Day 7",
            "sunday_schedule_day_name": "Schedule Day 7",
            "thursday_schedule_day_name": "Schedule Day 7",
            "tuesday_schedule_day_name": "Schedule Day 7",
            "wednesday_schedule_day_name": "Schedule Day 7",
            "winterdesignday_schedule_day_name": "Schedule Day 7"
        },
        "CHW Temperature Schedule Week Rule - Jun4-Sep30": {
            "customday1_schedule_day_name": "Schedule Day 7",
            "customday2_schedule_day_name": "Schedule Day 7",
            "friday_schedule_day_name": "PlantLoop_Cooling_15C",
            "holiday_schedule_day_name": "Schedule Day 7",
            "monday_schedule_day_name": "PlantLoop_Cooling_15C",
            "saturday_schedule_day_name": "PlantLoop_Cooling_15C",
            "summerdesignday_schedule_day_name": "Schedule Day 7",
            "sunday_schedule_day_name": "PlantLoop_Cooling_15C",
            "thursday_schedule_day_name": "PlantLoop_Cooling_15C",
            "tuesday_schedule_day_name": "PlantLoop_Cooling_15C",
            "wednesday_schedule_day_name": "PlantLoop_Cooling_15C",
            "winterdesignday_schedule_day_name": "Schedule Day 7"
        },
        "CHW Temperature Schedule Week Rule - May28-Jun3": {
            "customday1_schedule_day_name": "Schedule Day 7",
            "customday2_schedule_day_name": "Schedule Day 7",
            "friday_schedule_day_name": "PlantLoop_Cooling_15C",
            "holiday_schedule_day_name": "Schedule Day 7",
            "monday_schedule_day_name": "Schedule Day 7",
            "saturday_schedule_day_name": "PlantLoop_Cooling_15C",
            "summerdesignday_schedule_day_name": "Schedule Day 7",
            "sunday_schedule_day_name": "Schedule Day 7",
            "thursday_schedule_day_name": "PlantLoop_Cooling_15C",
            "tuesday_schedule_day_name": "Schedule Day 7",
            "wednesday_schedule_day_name": "Schedule Day 7",
            "winterdesignday_schedule_day_name": "Schedule Day 7"
        },
        "CHW Temperature Schedule Week Rule - Oct1-Dec31": {
            "customday1_schedule_day_name": "Schedule Day 7",
            "customday2_schedule_day_name": "Schedule Day 7",
            "friday_schedule_day_name": "Schedule Day 7",
            "holiday_schedule_day_name": "Schedule Day 7",
            "monday_schedule_day_name": "Schedule Day 7",
            "saturday_schedule_day_name": "Schedule Day 7",
            "summerdesignday_schedule_day_name": "Schedule Day 7",
            "sunday_schedule_day_name": "Schedule Day 7",
            "thursday_schedule_day_name": "Schedule Day 7",
            "tuesday_schedule_day_name": "Schedule Day 7",
            "wednesday_schedule_day_name": "Schedule Day 7",
            "winterdesignday_schedule_day_name": "Schedule Day 7"
        },
        "Const Vol Rad Clg Hi Air Temp Sch Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Const Vol Rad Clg Hi Air Temp Sch All Days",
            "customday2_schedule_day_name": "Const Vol Rad Clg Hi Air Temp Sch All Days",
            "friday_schedule_day_name": "Const Vol Rad Clg Hi Air Temp Sch All Days",
            "holiday_schedule_day_name": "Const Vol Rad Clg Hi Air Temp Sch All Days",
            "monday_schedule_day_name": "Const Vol Rad Clg Hi Air Temp Sch All Days",
            "saturday_schedule_day_name": "Const Vol Rad Clg Hi Air Temp Sch All Days",
            "summerdesignday_schedule_day_name": "Const Vol Rad Clg Hi Air Temp Sch All Days",
            "sunday_schedule_day_name": "Const Vol Rad Clg Hi Air Temp Sch All Days",
            "thursday_schedule_day_name": "Const Vol Rad Clg Hi Air Temp Sch All Days",
            "tuesday_schedule_day_name": "Const Vol Rad Clg Hi Air Temp Sch All Days",
            "wednesday_schedule_day_name": "Const Vol Rad Clg Hi Air Temp Sch All Days",
            "winterdesignday_schedule_day_name": "Const Vol Rad Clg Hi Air Temp Sch All Days"
        },
        "Const Vol Rad Clg Hi Wtr Temp Sch Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Const Vol Rad Clg Hi Wtr Temp Sch All Days",
            "customday2_schedule_day_name": "Const Vol Rad Clg Hi Wtr Temp Sch All Days",
            "friday_schedule_day_name": "Const Vol Rad Clg Hi Wtr Temp Sch All Days",
            "holiday_schedule_day_name": "Const Vol Rad Clg Hi Wtr Temp Sch All Days",
            "monday_schedule_day_name": "Const Vol Rad Clg Hi Wtr Temp Sch All Days",
            "saturday_schedule_day_name": "Const Vol Rad Clg Hi Wtr Temp Sch All Days",
            "summerdesignday_schedule_day_name": "Const Vol Rad Clg Hi Wtr Temp Sch All Days",
            "sunday_schedule_day_name": "Const Vol Rad Clg Hi Wtr Temp Sch All Days",
            "thursday_schedule_day_name": "Const Vol Rad Clg Hi Wtr Temp Sch All Days",
            "tuesday_schedule_day_name": "Const Vol Rad Clg Hi Wtr Temp Sch All Days",
            "wednesday_schedule_day_name": "Const Vol Rad Clg Hi Wtr Temp Sch All Days",
            "winterdesignday_schedule_day_name": "Const Vol Rad Clg Hi Wtr Temp Sch All Days"
        },
        "Const Vol Rad Clg Low Air Temp Sch Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Const Vol Rad Clg Low Air Temp Sch All Days",
            "customday2_schedule_day_name": "Const Vol Rad Clg Low Air Temp Sch All Days",
            "friday_schedule_day_name": "Const Vol Rad Clg Low Air Temp Sch All Days",
            "holiday_schedule_day_name": "Const Vol Rad Clg Low Air Temp Sch All Days",
            "monday_schedule_day_name": "Const Vol Rad Clg Low Air Temp Sch All Days",
            "saturday_schedule_day_name": "Const Vol Rad Clg Low Air Temp Sch All Days",
            "summerdesignday_schedule_day_name": "Const Vol Rad Clg Low Air Temp Sch All Days",
            "sunday_schedule_day_name": "Const Vol Rad Clg Low Air Temp Sch All Days",
            "thursday_schedule_day_name": "Const Vol Rad Clg Low Air Temp Sch All Days",
            "tuesday_schedule_day_name": "Const Vol Rad Clg Low Air Temp Sch All Days",
            "wednesday_schedule_day_name": "Const Vol Rad Clg Low Air Temp Sch All Days",
            "winterdesignday_schedule_day_name": "Const Vol Rad Clg Low Air Temp Sch All Days"
        },
        "Const Vol Rad Clg Low Wtr Temp Sch Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Const Vol Rad Clg Low Wtr Temp Sch All Days",
            "customday2_schedule_day_name": "Const Vol Rad Clg Low Wtr Temp Sch All Days",
            "friday_schedule_day_name": "Const Vol Rad Clg Low Wtr Temp Sch All Days",
            "holiday_schedule_day_name": "Const Vol Rad Clg Low Wtr Temp Sch All Days",
            "monday_schedule_day_name": "Const Vol Rad Clg Low Wtr Temp Sch All Days",
            "saturday_schedule_day_name": "Const Vol Rad Clg Low Wtr Temp Sch All Days",
            "summerdesignday_schedule_day_name": "Const Vol Rad Clg Low Wtr Temp Sch All Days",
            "sunday_schedule_day_name": "Const Vol Rad Clg Low Wtr Temp Sch All Days",
            "thursday_schedule_day_name": "Const Vol Rad Clg Low Wtr Temp Sch All Days",
            "tuesday_schedule_day_name": "Const Vol Rad Clg Low Wtr Temp Sch All Days",
            "wednesday_schedule_day_name": "Const Vol Rad Clg Low Wtr Temp Sch All Days",
            "winterdesignday_schedule_day_name": "Const Vol Rad Clg Low Wtr Temp Sch All Days"
        },
        "Const Vol Rad Htg Hi Air Temp Sch Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Const Vol Rad Htg Hi Air Temp Sch All Days",
            "customday2_schedule_day_name": "Const Vol Rad Htg Hi Air Temp Sch All Days",
            "friday_schedule_day_name": "Const Vol Rad Htg Hi Air Temp Sch All Days",
            "holiday_schedule_day_name": "Const Vol Rad Htg Hi Air Temp Sch All Days",
            "monday_schedule_day_name": "Const Vol Rad Htg Hi Air Temp Sch All Days",
            "saturday_schedule_day_name": "Const Vol Rad Htg Hi Air Temp Sch All Days",
            "summerdesignday_schedule_day_name": "Const Vol Rad Htg Hi Air Temp Sch All Days",
            "sunday_schedule_day_name": "Const Vol Rad Htg Hi Air Temp Sch All Days",
            "thursday_schedule_day_name": "Const Vol Rad Htg Hi Air Temp Sch All Days",
            "tuesday_schedule_day_name": "Const Vol Rad Htg Hi Air Temp Sch All Days",
            "wednesday_schedule_day_name": "Const Vol Rad Htg Hi Air Temp Sch All Days",
            "winterdesignday_schedule_day_name": "Const Vol Rad Htg Hi Air Temp Sch All Days"
        },
        "Const Vol Rad Htg Hi Wtr Temp Sch Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Const Vol Rad Htg Hi Wtr Temp Sch All Days",
            "customday2_schedule_day_name": "Const Vol Rad Htg Hi Wtr Temp Sch All Days",
            "friday_schedule_day_name": "Const Vol Rad Htg Hi Wtr Temp Sch All Days",
            "holiday_schedule_day_name": "Const Vol Rad Htg Hi Wtr Temp Sch All Days",
            "monday_schedule_day_name": "Const Vol Rad Htg Hi Wtr Temp Sch All Days",
            "saturday_schedule_day_name": "Const Vol Rad Htg Hi Wtr Temp Sch All Days",
            "summerdesignday_schedule_day_name": "Const Vol Rad Htg Hi Wtr Temp Sch All Days",
            "sunday_schedule_day_name": "Const Vol Rad Htg Hi Wtr Temp Sch All Days",
            "thursday_schedule_day_name": "Const Vol Rad Htg Hi Wtr Temp Sch All Days",
            "tuesday_schedule_day_name": "Const Vol Rad Htg Hi Wtr Temp Sch All Days",
            "wednesday_schedule_day_name": "Const Vol Rad Htg Hi Wtr Temp Sch All Days",
            "winterdesignday_schedule_day_name": "Const Vol Rad Htg Hi Wtr Temp Sch All Days"
        },
        "Const Vol Rad Htg Low Air Temp Sch Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Const Vol Rad Htg Low Air Temp Sch All Days",
            "customday2_schedule_day_name": "Const Vol Rad Htg Low Air Temp Sch All Days",
            "friday_schedule_day_name": "Const Vol Rad Htg Low Air Temp Sch All Days",
            "holiday_schedule_day_name": "Const Vol Rad Htg Low Air Temp Sch All Days",
            "monday_schedule_day_name": "Const Vol Rad Htg Low Air Temp Sch All Days",
            "saturday_schedule_day_name": "Const Vol Rad Htg Low Air Temp Sch All Days",
            "summerdesignday_schedule_day_name": "Const Vol Rad Htg Low Air Temp Sch All Days",
            "sunday_schedule_day_name": "Const Vol Rad Htg Low Air Temp Sch All Days",
            "thursday_schedule_day_name": "Const Vol Rad Htg Low Air Temp Sch All Days",
            "tuesday_schedule_day_name": "Const Vol Rad Htg Low Air Temp Sch All Days",
            "wednesday_schedule_day_name": "Const Vol Rad Htg Low Air Temp Sch All Days",
            "winterdesignday_schedule_day_name": "Const Vol Rad Htg Low Air Temp Sch All Days"
        },
        "Const Vol Rad Htg Low Wtr Temp Sch Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Const Vol Rad Htg Low Wtr Temp Sch All Days",
            "customday2_schedule_day_name": "Const Vol Rad Htg Low Wtr Temp Sch All Days",
            "friday_schedule_day_name": "Const Vol Rad Htg Low Wtr Temp Sch All Days",
            "holiday_schedule_day_name": "Const Vol Rad Htg Low Wtr Temp Sch All Days",
            "monday_schedule_day_name": "Const Vol Rad Htg Low Wtr Temp Sch All Days",
            "saturday_schedule_day_name": "Const Vol Rad Htg Low Wtr Temp Sch All Days",
            "summerdesignday_schedule_day_name": "Const Vol Rad Htg Low Wtr Temp Sch All Days",
            "sunday_schedule_day_name": "Const Vol Rad Htg Low Wtr Temp Sch All Days",
            "thursday_schedule_day_name": "Const Vol Rad Htg Low Wtr Temp Sch All Days",
            "tuesday_schedule_day_name": "Const Vol Rad Htg Low Wtr Temp Sch All Days",
            "wednesday_schedule_day_name": "Const Vol Rad Htg Low Wtr Temp Sch All Days",
            "winterdesignday_schedule_day_name": "Const Vol Rad Htg Low Wtr Temp Sch All Days"
        },
        "HW Temperature Schedule Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Schedule Day 6",
            "customday2_schedule_day_name": "Schedule Day 6",
            "friday_schedule_day_name": "Schedule Day 6",
            "holiday_schedule_day_name": "Schedule Day 6",
            "monday_schedule_day_name": "Schedule Day 6",
            "saturday_schedule_day_name": "Schedule Day 6",
            "summerdesignday_schedule_day_name": "Schedule Day 6",
            "sunday_schedule_day_name": "Schedule Day 6",
            "thursday_schedule_day_name": "Schedule Day 6",
            "tuesday_schedule_day_name": "Schedule Day 6",
            "wednesday_schedule_day_name": "Schedule Day 6",
            "winterdesignday_schedule_day_name": "Schedule Day 6"
        },
        "Infiltraciones Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Infiltraciones Day",
            "customday2_schedule_day_name": "Infiltraciones Day",
            "friday_schedule_day_name": "Infiltraciones Day",
            "holiday_schedule_day_name": "Infiltraciones Day",
            "monday_schedule_day_name": "Infiltraciones Day",
            "saturday_schedule_day_name": "Infiltraciones Day",
            "summerdesignday_schedule_day_name": "Infiltraciones Day",
            "sunday_schedule_day_name": "Infiltraciones Day",
            "thursday_schedule_day_name": "Infiltraciones Day",
            "tuesday_schedule_day_name": "Infiltraciones Day",
            "wednesday_schedule_day_name": "Infiltraciones Day",
            "winterdesignday_schedule_day_name": "Infiltraciones Day"
        },
        "Residential Equipment Schedule Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Residential Equipment Schedule Default",
            "customday2_schedule_day_name": "Residential Equipment Schedule Default",
            "friday_schedule_day_name": "Residential Equipment Schedule Default",
            "holiday_schedule_day_name": "Residential Equipment Schedule Default",
            "monday_schedule_day_name": "Residential Equipment Schedule Default",
            "saturday_schedule_day_name": "Schedule Day 4",
            "summerdesignday_schedule_day_name": "Residential Equipment Schedule Default",
            "sunday_schedule_day_name": "Schedule Day 4",
            "thursday_schedule_day_name": "Residential Equipment Schedule Default",
            "tuesday_schedule_day_name": "Residential Equipment Schedule Default",
            "wednesday_schedule_day_name": "Residential Equipment Schedule Default",
            "winterdesignday_schedule_day_name": "Residential Equipment Schedule Default"
        },
        "Residential Lighting Schedule Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Residential Lighting Schedule Default",
            "customday2_schedule_day_name": "Residential Lighting Schedule Default",
            "friday_schedule_day_name": "Residential Lighting Schedule Default",
            "holiday_schedule_day_name": "Residential Lighting Schedule Default",
            "monday_schedule_day_name": "Residential Lighting Schedule Default",
            "saturday_schedule_day_name": "Schedule Day 3",
            "summerdesignday_schedule_day_name": "Residential Lighting Schedule Default",
            "sunday_schedule_day_name": "Schedule Day 3",
            "thursday_schedule_day_name": "Residential Lighting Schedule Default",
            "tuesday_schedule_day_name": "Residential Lighting Schedule Default",
            "wednesday_schedule_day_name": "Residential Lighting Schedule Default",
            "winterdesignday_schedule_day_name": "Residential Lighting Schedule Default"
        },
        "Residential Occupancy Schedule Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Residential Occupancy Schedule Default",
            "customday2_schedule_day_name": "Residential Occupancy Schedule Default",
            "friday_schedule_day_name": "Residential Occupancy Schedule Default",
            "holiday_schedule_day_name": "Residential Occupancy Schedule Default",
            "monday_schedule_day_name": "Residential Occupancy Schedule Default",
            "saturday_schedule_day_name": "Schedule Day 1",
            "summerdesignday_schedule_day_name": "Residential Occupancy Schedule Default",
            "sunday_schedule_day_name": "Schedule Day 1",
            "thursday_schedule_day_name": "Residential Occupancy Schedule Default",
            "tuesday_schedule_day_name": "Residential Occupancy Schedule Default",
            "wednesday_schedule_day_name": "Residential Occupancy Schedule Default",
            "winterdesignday_schedule_day_name": "Residential Occupancy Schedule Default"
        },
        "Equipment Schedule Living Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Equipment Schedule Living Default",
            "customday2_schedule_day_name": "Equipment Schedule Living Default",
            "friday_schedule_day_name": "Equipment Schedule Living Default",
            "holiday_schedule_day_name": "Equipment Schedule Living Default",
            "monday_schedule_day_name": "Equipment Schedule Living Default",
            "saturday_schedule_day_name": "Equipment Schedule Living Default",
            "summerdesignday_schedule_day_name": "Equipment Schedule Living Default",
            "sunday_schedule_day_name": "Equipment Schedule Living Default",
            "thursday_schedule_day_name": "Equipment Schedule Living Default",
            "tuesday_schedule_day_name": "Equipment Schedule Living Default",
            "wednesday_schedule_day_name": "Equipment Schedule Living Default",
            "winterdesignday_schedule_day_name": "Equipment Schedule Living Default"
        },
        "Equipment Schedule Bedrooms Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Equipment Schedule Bedrooms Default",
            "customday2_schedule_day_name": "Equipment Schedule Bedrooms Default",
            "friday_schedule_day_name": "Equipment Schedule Bedrooms Default",
            "holiday_schedule_day_name": "Equipment Schedule Bedrooms Default",
            "monday_schedule_day_name": "Equipment Schedule Bedrooms Default",
            "saturday_schedule_day_name": "Equipment Schedule Bedrooms Default",
            "summerdesignday_schedule_day_name": "Equipment Schedule Bedrooms Default",
            "sunday_schedule_day_name": "Equipment Schedule Bedrooms Default",
            "thursday_schedule_day_name": "Equipment Schedule Bedrooms Default",
            "tuesday_schedule_day_name": "Equipment Schedule Bedrooms Default",
            "wednesday_schedule_day_name": "Equipment Schedule Bedrooms Default",
            "winterdesignday_schedule_day_name": "Equipment Schedule Bedrooms Default"
        },
        "Equipment Schedule CirculationWet Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Equipment Schedule CirculationWet Default",
            "customday2_schedule_day_name": "Equipment Schedule CirculationWet Default",
            "friday_schedule_day_name": "Equipment Schedule CirculationWet Default",
            "holiday_schedule_day_name": "Equipment Schedule CirculationWet Default",
            "monday_schedule_day_name": "Equipment Schedule CirculationWet Default",
            "saturday_schedule_day_name": "Equipment Schedule CirculationWet Default",
            "summerdesignday_schedule_day_name": "Equipment Schedule CirculationWet Default",
            "sunday_schedule_day_name": "Equipment Schedule CirculationWet Default",
            "thursday_schedule_day_name": "Equipment Schedule CirculationWet Default",
            "tuesday_schedule_day_name": "Equipment Schedule CirculationWet Default",
            "wednesday_schedule_day_name": "Equipment Schedule CirculationWet Default",
            "winterdesignday_schedule_day_name": "Equipment Schedule CirculationWet Default"
        },
        "Lighting Schedule Living Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Lighting Schedule Living Default",
            "customday2_schedule_day_name": "Lighting Schedule Living Default",
            "friday_schedule_day_name": "Lighting Schedule Living Default",
            "holiday_schedule_day_name": "Lighting Schedule Living Default",
            "monday_schedule_day_name": "Lighting Schedule Living Default",
            "saturday_schedule_day_name": "Lighting Schedule Living Default",
            "summerdesignday_schedule_day_name": "Lighting Schedule Living Default",
            "sunday_schedule_day_name": "Lighting Schedule Living Default",
            "thursday_schedule_day_name": "Lighting Schedule Living Default",
            "tuesday_schedule_day_name": "Lighting Schedule Living Default",
            "wednesday_schedule_day_name": "Lighting Schedule Living Default",
            "winterdesignday_schedule_day_name": "Lighting Schedule Living Default"
        },
        "Lighting Schedule Bedrooms Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Lighting Schedule Bedrooms Default",
            "customday2_schedule_day_name": "Lighting Schedule Bedrooms Default",
            "friday_schedule_day_name": "Lighting Schedule Bedrooms Default",
            "holiday_schedule_day_name": "Lighting Schedule Bedrooms Default",
            "monday_schedule_day_name": "Lighting Schedule Bedrooms Default",
            "saturday_schedule_day_name": "Lighting Schedule Bedrooms Default",
            "summerdesignday_schedule_day_name": "Lighting Schedule Bedrooms Default",
            "sunday_schedule_day_name": "Lighting Schedule Bedrooms Default",
            "thursday_schedule_day_name": "Lighting Schedule Bedrooms Default",
            "tuesday_schedule_day_name": "Lighting Schedule Bedrooms Default",
            "wednesday_schedule_day_name": "Lighting Schedule Bedrooms Default",
            "winterdesignday_schedule_day_name": "Lighting Schedule Bedrooms Default"
        },
        "Lighting Schedule CirculationWet Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Lighting Schedule CirculationWet Default",
            "customday2_schedule_day_name": "Lighting Schedule CirculationWet Default",
            "friday_schedule_day_name": "Lighting Schedule CirculationWet Default",
            "holiday_schedule_day_name": "Lighting Schedule CirculationWet Default",
            "monday_schedule_day_name": "Lighting Schedule CirculationWet Default",
            "saturday_schedule_day_name": "Lighting Schedule CirculationWet Default",
            "summerdesignday_schedule_day_name": "Lighting Schedule CirculationWet Default",
            "sunday_schedule_day_name": "Lighting Schedule CirculationWet Default",
            "thursday_schedule_day_name": "Lighting Schedule CirculationWet Default",
            "tuesday_schedule_day_name": "Lighting Schedule CirculationWet Default",
            "wednesday_schedule_day_name": "Lighting Schedule CirculationWet Default",
            "winterdesignday_schedule_day_name": "Lighting Schedule CirculationWet Default"
        },
        "Occupancy Schedule Living Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Occupancy Schedule Living Default",
            "customday2_schedule_day_name": "Occupancy Schedule Living Default",
            "friday_schedule_day_name": "Occupancy Schedule Living Default",
            "holiday_schedule_day_name": "Occupancy Schedule Living Default",
            "monday_schedule_day_name": "Occupancy Schedule Living Default",
            "saturday_schedule_day_name": "Occupancy Schedule Living Default",
            "summerdesignday_schedule_day_name": "Occupancy Schedule Living Default",
            "sunday_schedule_day_name": "Occupancy Schedule Living Default",
            "thursday_schedule_day_name": "Occupancy Schedule Living Default",
            "tuesday_schedule_day_name": "Occupancy Schedule Living Default",
            "wednesday_schedule_day_name": "Occupancy Schedule Living Default",
            "winterdesignday_schedule_day_name": "Occupancy Schedule Living Default"
        },
        "Occupancy Schedule Bedrooms Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Occupancy Schedule Bedrooms Default",
            "customday2_schedule_day_name": "Occupancy Schedule Bedrooms Default",
            "friday_schedule_day_name": "Occupancy Schedule Bedrooms Default",
            "holiday_schedule_day_name": "Occupancy Schedule Bedrooms Default",
            "monday_schedule_day_name": "Occupancy Schedule Bedrooms Default",
            "saturday_schedule_day_name": "Occupancy Schedule Bedrooms Default",
            "summerdesignday_schedule_day_name": "Occupancy Schedule Bedrooms Default",
            "sunday_schedule_day_name": "Occupancy Schedule Bedrooms Default",
            "thursday_schedule_day_name": "Occupancy Schedule Bedrooms Default",
            "tuesday_schedule_day_name": "Occupancy Schedule Bedrooms Default",
            "wednesday_schedule_day_name": "Occupancy Schedule Bedrooms Default",
            "winterdesignday_schedule_day_name": "Occupancy Schedule Bedrooms Default"
        },
        "Occupancy Schedule CirculationWet Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Occupancy Schedule CirculationWet Default",
            "customday2_schedule_day_name": "Occupancy Schedule CirculationWet Default",
            "friday_schedule_day_name": "Occupancy Schedule CirculationWet Default",
            "holiday_schedule_day_name": "Occupancy Schedule CirculationWet Default",
            "monday_schedule_day_name": "Occupancy Schedule CirculationWet Default",
            "saturday_schedule_day_name": "Occupancy Schedule CirculationWet Default",
            "summerdesignday_schedule_day_name": "Occupancy Schedule CirculationWet Default",
            "sunday_schedule_day_name": "Occupancy Schedule CirculationWet Default",
            "thursday_schedule_day_name": "Occupancy Schedule CirculationWet Default",
            "tuesday_schedule_day_name": "Occupancy Schedule CirculationWet Default",
            "wednesday_schedule_day_name": "Occupancy Schedule CirculationWet Default",
            "winterdesignday_schedule_day_name": "Occupancy Schedule CirculationWet Default"
        },
        "Shower Use Schedule Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Shower Use Schedule Default",
            "customday2_schedule_day_name": "Shower Use Schedule Default",
            "friday_schedule_day_name": "Shower Use Schedule Default",
            "holiday_schedule_day_name": "Shower Use Schedule Default",
            "monday_schedule_day_name": "Shower Use Schedule Default",
            "saturday_schedule_day_name": "Shower Use Schedule Default",
            "summerdesignday_schedule_day_name": "Shower Use Schedule Default",
            "sunday_schedule_day_name": "Shower Use Schedule Default",
            "thursday_schedule_day_name": "Shower Use Schedule Default",
            "tuesday_schedule_day_name": "Shower Use Schedule Default",
            "wednesday_schedule_day_name": "Shower Use Schedule Default",
            "winterdesignday_schedule_day_name": "Shower Use Schedule Default"
        },
        "Living Area Moisture Schedule Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Living Area Moisture Schedule Default",
            "customday2_schedule_day_name": "Living Area Moisture Schedule Default",
            "friday_schedule_day_name": "Living Area Moisture Schedule Default",
            "holiday_schedule_day_name": "Living Area Moisture Schedule Default",
            "monday_schedule_day_name": "Living Area Moisture Schedule Default",
            "saturday_schedule_day_name": "Living Area Moisture Schedule Default",
            "summerdesignday_schedule_day_name": "Living Area Moisture Schedule Default",
            "sunday_schedule_day_name": "Living Area Moisture Schedule Default",
            "thursday_schedule_day_name": "Living Area Moisture Schedule Default",
            "tuesday_schedule_day_name": "Living Area Moisture Schedule Default",
            "wednesday_schedule_day_name": "Living Area Moisture Schedule Default",
            "winterdesignday_schedule_day_name": "Living Area Moisture Schedule Default"
        },
        "Bathroom Ambient Moisture Schedule PB Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Bathroom Ambient Moisture Schedule PB Default",
            "customday2_schedule_day_name": "Bathroom Ambient Moisture Schedule PB Default",
            "friday_schedule_day_name": "Bathroom Ambient Moisture Schedule PB Default",
            "holiday_schedule_day_name": "Bathroom Ambient Moisture Schedule PB Default",
            "monday_schedule_day_name": "Bathroom Ambient Moisture Schedule PB Default",
            "saturday_schedule_day_name": "Bathroom Ambient Moisture Schedule PB Default",
            "summerdesignday_schedule_day_name": "Bathroom Ambient Moisture Schedule PB Default",
            "sunday_schedule_day_name": "Bathroom Ambient Moisture Schedule PB Default",
            "thursday_schedule_day_name": "Bathroom Ambient Moisture Schedule PB Default",
            "tuesday_schedule_day_name": "Bathroom Ambient Moisture Schedule PB Default",
            "wednesday_schedule_day_name": "Bathroom Ambient Moisture Schedule PB Default",
            "winterdesignday_schedule_day_name": "Bathroom Ambient Moisture Schedule PB Default"
        },
        "Bathroom Ambient Moisture Schedule P1 Main Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Bathroom Ambient Moisture Schedule P1 Main Default",
            "customday2_schedule_day_name": "Bathroom Ambient Moisture Schedule P1 Main Default",
            "friday_schedule_day_name": "Bathroom Ambient Moisture Schedule P1 Main Default",
            "holiday_schedule_day_name": "Bathroom Ambient Moisture Schedule P1 Main Default",
            "monday_schedule_day_name": "Bathroom Ambient Moisture Schedule P1 Main Default",
            "saturday_schedule_day_name": "Bathroom Ambient Moisture Schedule P1 Main Default",
            "summerdesignday_schedule_day_name": "Bathroom Ambient Moisture Schedule P1 Main Default",
            "sunday_schedule_day_name": "Bathroom Ambient Moisture Schedule P1 Main Default",
            "thursday_schedule_day_name": "Bathroom Ambient Moisture Schedule P1 Main Default",
            "tuesday_schedule_day_name": "Bathroom Ambient Moisture Schedule P1 Main Default",
            "wednesday_schedule_day_name": "Bathroom Ambient Moisture Schedule P1 Main Default",
            "winterdesignday_schedule_day_name": "Bathroom Ambient Moisture Schedule P1 Main Default"
        },
        "Bathroom Ambient Moisture Schedule P1 Aseo2 Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Bathroom Ambient Moisture Schedule P1 Aseo2 Default",
            "customday2_schedule_day_name": "Bathroom Ambient Moisture Schedule P1 Aseo2 Default",
            "friday_schedule_day_name": "Bathroom Ambient Moisture Schedule P1 Aseo2 Default",
            "holiday_schedule_day_name": "Bathroom Ambient Moisture Schedule P1 Aseo2 Default",
            "monday_schedule_day_name": "Bathroom Ambient Moisture Schedule P1 Aseo2 Default",
            "saturday_schedule_day_name": "Bathroom Ambient Moisture Schedule P1 Aseo2 Default",
            "summerdesignday_schedule_day_name": "Bathroom Ambient Moisture Schedule P1 Aseo2 Default",
            "sunday_schedule_day_name": "Bathroom Ambient Moisture Schedule P1 Aseo2 Default",
            "thursday_schedule_day_name": "Bathroom Ambient Moisture Schedule P1 Aseo2 Default",
            "tuesday_schedule_day_name": "Bathroom Ambient Moisture Schedule P1 Aseo2 Default",
            "wednesday_schedule_day_name": "Bathroom Ambient Moisture Schedule P1 Aseo2 Default",
            "winterdesignday_schedule_day_name": "Bathroom Ambient Moisture Schedule P1 Aseo2 Default"
        },
        "Bedroom Ambient Moisture Schedule Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Bedroom Ambient Moisture Schedule Default",
            "customday2_schedule_day_name": "Bedroom Ambient Moisture Schedule Default",
            "friday_schedule_day_name": "Bedroom Ambient Moisture Schedule Default",
            "holiday_schedule_day_name": "Bedroom Ambient Moisture Schedule Default",
            "monday_schedule_day_name": "Bedroom Ambient Moisture Schedule Default",
            "saturday_schedule_day_name": "Bedroom Ambient Moisture Schedule Default",
            "summerdesignday_schedule_day_name": "Bedroom Ambient Moisture Schedule Default",
            "sunday_schedule_day_name": "Bedroom Ambient Moisture Schedule Default",
            "thursday_schedule_day_name": "Bedroom Ambient Moisture Schedule Default",
            "tuesday_schedule_day_name": "Bedroom Ambient Moisture Schedule Default",
            "wednesday_schedule_day_name": "Bedroom Ambient Moisture Schedule Default",
            "winterdesignday_schedule_day_name": "Bedroom Ambient Moisture Schedule Default"
        },
        "Residential Ventilation Schedule Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Residential Ventilation Schedule Default",
            "customday2_schedule_day_name": "Residential Ventilation Schedule Default",
            "friday_schedule_day_name": "Residential Ventilation Schedule Default",
            "holiday_schedule_day_name": "Residential Ventilation Schedule Default",
            "monday_schedule_day_name": "Residential Ventilation Schedule Default",
            "saturday_schedule_day_name": "Schedule Day 2",
            "summerdesignday_schedule_day_name": "Residential Ventilation Schedule Default",
            "sunday_schedule_day_name": "Schedule Day 2",
            "thursday_schedule_day_name": "Residential Ventilation Schedule Default",
            "tuesday_schedule_day_name": "Residential Ventilation Schedule Default",
            "wednesday_schedule_day_name": "Residential Ventilation Schedule Default",
            "winterdesignday_schedule_day_name": "Residential Ventilation Schedule Default"
        },
        "SolarTermica40 Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Schedule Day 19",
            "customday2_schedule_day_name": "Schedule Day 19",
            "friday_schedule_day_name": "Schedule Day 19",
            "holiday_schedule_day_name": "Schedule Day 19",
            "monday_schedule_day_name": "Schedule Day 19",
            "saturday_schedule_day_name": "Schedule Day 19",
            "summerdesignday_schedule_day_name": "Schedule Day 19",
            "sunday_schedule_day_name": "Schedule Day 19",
            "thursday_schedule_day_name": "Schedule Day 19",
            "tuesday_schedule_day_name": "Schedule Day 19",
            "wednesday_schedule_day_name": "Schedule Day 19",
            "winterdesignday_schedule_day_name": "Schedule Day 19"
        },
        "Summer Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Schedule Day 8",
            "customday2_schedule_day_name": "Schedule Day 8",
            "friday_schedule_day_name": "Schedule Day 8",
            "holiday_schedule_day_name": "Schedule Day 8",
            "monday_schedule_day_name": "Schedule Day 8",
            "saturday_schedule_day_name": "Schedule Day 8",
            "summerdesignday_schedule_day_name": "Schedule Day 8",
            "sunday_schedule_day_name": "Schedule Day 8",
            "thursday_schedule_day_name": "Schedule Day 8",
            "tuesday_schedule_day_name": "Schedule Day 8",
            "wednesday_schedule_day_name": "Schedule Day 8",
            "winterdesignday_schedule_day_name": "Schedule Day 8"
        },
        "VentilacionNatural Week Rule - Jan1-May27": {
            "customday1_schedule_day_name": "Schedule Day 9",
            "customday2_schedule_day_name": "Schedule Day 9",
            "friday_schedule_day_name": "Schedule Day 9",
            "holiday_schedule_day_name": "Schedule Day 9",
            "monday_schedule_day_name": "Schedule Day 9",
            "saturday_schedule_day_name": "Schedule Day 9",
            "summerdesignday_schedule_day_name": "Schedule Day 21",
            "sunday_schedule_day_name": "Schedule Day 9",
            "thursday_schedule_day_name": "Schedule Day 9",
            "tuesday_schedule_day_name": "Schedule Day 9",
            "wednesday_schedule_day_name": "Schedule Day 9",
            "winterdesignday_schedule_day_name": "Schedule Day 9"
        },
        "VentilacionNatural Week Rule - WinterClosed": {
            "customday1_schedule_day_name": "VentNat_Closed",
            "customday2_schedule_day_name": "VentNat_Closed",
            "friday_schedule_day_name": "VentNat_Closed",
            "holiday_schedule_day_name": "VentNat_Closed",
            "monday_schedule_day_name": "VentNat_Closed",
            "saturday_schedule_day_name": "VentNat_Closed",
            "summerdesignday_schedule_day_name": "VentNat_Closed",
            "sunday_schedule_day_name": "VentNat_Closed",
            "thursday_schedule_day_name": "VentNat_Closed",
            "tuesday_schedule_day_name": "VentNat_Closed",
            "wednesday_schedule_day_name": "VentNat_Closed",
            "winterdesignday_schedule_day_name": "VentNat_Closed"
        },
        "VentilacionNatural Week Rule - Jun4-Sep30": {
            "customday1_schedule_day_name": "Schedule Day 9",
            "customday2_schedule_day_name": "Schedule Day 9",
            "friday_schedule_day_name": "VentNatVer_21-8",
            "holiday_schedule_day_name": "Schedule Day 9",
            "monday_schedule_day_name": "VentNatVer_21-8",
            "saturday_schedule_day_name": "VentNatVer_21-8",
            "summerdesignday_schedule_day_name": "Schedule Day 21",
            "sunday_schedule_day_name": "VentNatVer_21-8",
            "thursday_schedule_day_name": "VentNatVer_21-8",
            "tuesday_schedule_day_name": "VentNatVer_21-8",
            "wednesday_schedule_day_name": "VentNatVer_21-8",
            "winterdesignday_schedule_day_name": "Schedule Day 9"
        },
        "VentilacionNatural Week Rule - May28-Jun3": {
            "customday1_schedule_day_name": "Schedule Day 9",
            "customday2_schedule_day_name": "Schedule Day 9",
            "friday_schedule_day_name": "VentNatVer_21-8",
            "holiday_schedule_day_name": "Schedule Day 9",
            "monday_schedule_day_name": "Schedule Day 9",
            "saturday_schedule_day_name": "VentNatVer_21-8",
            "summerdesignday_schedule_day_name": "Schedule Day 21",
            "sunday_schedule_day_name": "Schedule Day 9",
            "thursday_schedule_day_name": "VentNatVer_21-8",
            "tuesday_schedule_day_name": "Schedule Day 9",
            "wednesday_schedule_day_name": "Schedule Day 9",
            "winterdesignday_schedule_day_name": "Schedule Day 9"
        },
        "VentilacionNatural Week Rule - Oct1-Dec31": {
            "customday1_schedule_day_name": "Schedule Day 9",
            "customday2_schedule_day_name": "Schedule Day 9",
            "friday_schedule_day_name": "Schedule Day 9",
            "holiday_schedule_day_name": "Schedule Day 9",
            "monday_schedule_day_name": "Schedule Day 9",
            "saturday_schedule_day_name": "Schedule Day 9",
            "summerdesignday_schedule_day_name": "Schedule Day 21",
            "sunday_schedule_day_name": "Schedule Day 9",
            "thursday_schedule_day_name": "Schedule Day 9",
            "tuesday_schedule_day_name": "Schedule Day 9",
            "wednesday_schedule_day_name": "Schedule Day 9",
            "winterdesignday_schedule_day_name": "Schedule Day 9"
        },
        "Water Heater Ambient Temperature Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Water Heater Ambient Temperature Default",
            "customday2_schedule_day_name": "Water Heater Ambient Temperature Default",
            "friday_schedule_day_name": "Water Heater Ambient Temperature Default",
            "holiday_schedule_day_name": "Water Heater Ambient Temperature Default",
            "monday_schedule_day_name": "Water Heater Ambient Temperature Default",
            "saturday_schedule_day_name": "Water Heater Ambient Temperature Default",
            "summerdesignday_schedule_day_name": "Water Heater Ambient Temperature Default",
            "sunday_schedule_day_name": "Water Heater Ambient Temperature Default",
            "thursday_schedule_day_name": "Water Heater Ambient Temperature Default",
            "tuesday_schedule_day_name": "Water Heater Ambient Temperature Default",
            "wednesday_schedule_day_name": "Water Heater Ambient Temperature Default",
            "winterdesignday_schedule_day_name": "Water Heater Ambient Temperature Default"
        },
        "Water Heater Setpoint Temperature Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Water Heater Setpoint Temperature Default",
            "customday2_schedule_day_name": "Water Heater Setpoint Temperature Default",
            "friday_schedule_day_name": "Water Heater Setpoint Temperature Default",
            "holiday_schedule_day_name": "Water Heater Setpoint Temperature Default",
            "monday_schedule_day_name": "Water Heater Setpoint Temperature Default",
            "saturday_schedule_day_name": "Water Heater Setpoint Temperature Default",
            "summerdesignday_schedule_day_name": "Water Heater Setpoint Temperature Default",
            "sunday_schedule_day_name": "Water Heater Setpoint Temperature Default",
            "thursday_schedule_day_name": "Water Heater Setpoint Temperature Default",
            "tuesday_schedule_day_name": "Water Heater Setpoint Temperature Default",
            "wednesday_schedule_day_name": "Water Heater Setpoint Temperature Default",
            "winterdesignday_schedule_day_name": "Water Heater Setpoint Temperature Default"
        },
        "Winter Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Schedule Day 5",
            "customday2_schedule_day_name": "Schedule Day 5",
            "friday_schedule_day_name": "Schedule Day 5",
            "holiday_schedule_day_name": "Schedule Day 5",
            "monday_schedule_day_name": "Schedule Day 5",
            "saturday_schedule_day_name": "Schedule Day 5",
            "summerdesignday_schedule_day_name": "Schedule Day 5",
            "sunday_schedule_day_name": "Schedule Day 5",
            "thursday_schedule_day_name": "Schedule Day 5",
            "tuesday_schedule_day_name": "Schedule Day 5",
            "wednesday_schedule_day_name": "Schedule Day 5",
            "winterdesignday_schedule_day_name": "Schedule Day 5"
        }
    },
    "Schedule:Year": {
        "ActivityLevel": {
            "schedule_type_limits_name": "ActivityLevel",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "ActivityLevel Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "AlwaysOff": {
            "schedule_type_limits_name": "OnOff",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "AlwaysOff Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "CHW Temperature Schedule": {
            "schedule_type_limits_name": "Temperature",
            "schedule_weeks": [
                {
                    "end_day": 27,
                    "end_month": 5,
                    "schedule_week_name": "CHW Temperature Schedule Week Rule - Jan1-May27",
                    "start_day": 1,
                    "start_month": 1
                },
                {
                    "end_day": 3,
                    "end_month": 6,
                    "schedule_week_name": "CHW Temperature Schedule Week Rule - May28-Jun3",
                    "start_day": 28,
                    "start_month": 5
                },
                {
                    "end_day": 30,
                    "end_month": 9,
                    "schedule_week_name": "CHW Temperature Schedule Week Rule - Jun4-Sep30",
                    "start_day": 4,
                    "start_month": 6
                },
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "CHW Temperature Schedule Week Rule - Oct1-Dec31",
                    "start_day": 1,
                    "start_month": 10
                }
            ]
        },
        "Const Vol Rad Clg Hi Air Temp Sch": {
            "schedule_type_limits_name": "Temperature",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Const Vol Rad Clg Hi Air Temp Sch Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Const Vol Rad Clg Hi Wtr Temp Sch": {
            "schedule_type_limits_name": "Temperature",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Const Vol Rad Clg Hi Wtr Temp Sch Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Const Vol Rad Clg Low Air Temp Sch": {
            "schedule_type_limits_name": "Temperature",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Const Vol Rad Clg Low Air Temp Sch Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Const Vol Rad Clg Low Wtr Temp Sch": {
            "schedule_type_limits_name": "Temperature",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Const Vol Rad Clg Low Wtr Temp Sch Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Const Vol Rad Htg Hi Air Temp Sch": {
            "schedule_type_limits_name": "Temperature",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Const Vol Rad Htg Hi Air Temp Sch Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Const Vol Rad Htg Hi Wtr Temp Sch": {
            "schedule_type_limits_name": "Temperature",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Const Vol Rad Htg Hi Wtr Temp Sch Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Const Vol Rad Htg Low Air Temp Sch": {
            "schedule_type_limits_name": "Temperature",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Const Vol Rad Htg Low Air Temp Sch Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Const Vol Rad Htg Low Wtr Temp Sch": {
            "schedule_type_limits_name": "Temperature",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Const Vol Rad Htg Low Wtr Temp Sch Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "HW Temperature Schedule": {
            "schedule_type_limits_name": "Temperature",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "HW Temperature Schedule Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Infiltraciones": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Infiltraciones Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Residential Equipment Schedule": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Residential Equipment Schedule Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Residential Lighting Schedule": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Residential Lighting Schedule Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Residential Occupancy Schedule": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Residential Occupancy Schedule Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Equipment Schedule Living": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Equipment Schedule Living Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Equipment Schedule Bedrooms": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Equipment Schedule Bedrooms Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Equipment Schedule CirculationWet": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Equipment Schedule CirculationWet Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Lighting Schedule Living": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Lighting Schedule Living Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Lighting Schedule Bedrooms": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Lighting Schedule Bedrooms Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Lighting Schedule CirculationWet": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Lighting Schedule CirculationWet Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Occupancy Schedule Living": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Occupancy Schedule Living Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Occupancy Schedule Bedrooms": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Occupancy Schedule Bedrooms Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Occupancy Schedule CirculationWet": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Occupancy Schedule CirculationWet Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Shower Use Schedule": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Shower Use Schedule Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Living Area Moisture Schedule": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Living Area Moisture Schedule Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Bathroom Ambient Moisture Schedule PB": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Bathroom Ambient Moisture Schedule PB Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Bathroom Ambient Moisture Schedule P1 Main": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Bathroom Ambient Moisture Schedule P1 Main Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Bathroom Ambient Moisture Schedule P1 Aseo2": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Bathroom Ambient Moisture Schedule P1 Aseo2 Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Bedroom Ambient Moisture Schedule": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Bedroom Ambient Moisture Schedule Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Residential Ventilation Schedule": {
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Residential Ventilation Schedule Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "SolarTermica40": {
            "schedule_type_limits_name": "Temperature",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "SolarTermica40 Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Summer": {
            "schedule_type_limits_name": "Temperature",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Summer Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "VentilacionNatural": {
            "schedule_type_limits_name": "Dimensionless",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 3,
                    "schedule_week_name": "VentilacionNatural Week Rule - WinterClosed",
                    "start_day": 1,
                    "start_month": 1
                },
                {
                    "end_day": 27,
                    "end_month": 5,
                    "schedule_week_name": "VentilacionNatural Week Rule - Jan1-May27",
                    "start_day": 1,
                    "start_month": 4
                },
                {
                    "end_day": 3,
                    "end_month": 6,
                    "schedule_week_name": "VentilacionNatural Week Rule - May28-Jun3",
                    "start_day": 28,
                    "start_month": 5
                },
                {
                    "end_day": 30,
                    "end_month": 9,
                    "schedule_week_name": "VentilacionNatural Week Rule - Jun4-Sep30",
                    "start_day": 4,
                    "start_month": 6
                },
                {
                    "end_day": 31,
                    "end_month": 10,
                    "schedule_week_name": "VentilacionNatural Week Rule - Oct1-Dec31",
                    "start_day": 1,
                    "start_month": 10
                },
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "VentilacionNatural Week Rule - WinterClosed",
                    "start_day": 1,
                    "start_month": 11
                }
            ]
        },
        "Water Heater Ambient Temperature": {
            "schedule_type_limits_name": "Temperature",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Water Heater Ambient Temperature Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Water Heater Setpoint Temperature": {
            "schedule_type_limits_name": "Temperature",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Water Heater Setpoint Temperature Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Winter": {
            "schedule_type_limits_name": "Temperature",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Winter Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        }
    },
    "ScheduleTypeLimits": {
        "ActivityLevel": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "ActivityLevel"
        },
        "Any Number": {},
        "Capacity": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "Capacity"
        },
        "DeltaTemperature": {
            "numeric_type": "Continuous",
            "unit_type": "DeltaTemperature"
        },
        "Dimensionless": {
            "numeric_type": "Continuous"
        },
        "Dimensionless 1": {
            "lower_limit_value": -1,
            "numeric_type": "Continuous",
            "upper_limit_value": 1
        },
        "Dimensionless 2": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous"
        },
        "Dimensionless 3": {
            "lower_limit_value": 0.1,
            "numeric_type": "Continuous",
            "upper_limit_value": 1000
        },
        "Dimensionless 4": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "Dimensionless",
            "upper_limit_value": 1
        },
        "Fractional": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "upper_limit_value": 1
        },
        "Fractional 1": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "upper_limit_value": 1
        },
        "Integer": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete"
        },
        "Integer 1": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "OnOff": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "unit_type": "Availability",
            "upper_limit_value": 1
        },
        "OnOff 1": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "unit_type": "Availability",
            "upper_limit_value": 1
        },
        "OnOff 2": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "unit_type": "Availability",
            "upper_limit_value": 1
        },
        "OnOff hvac_library": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "unit_type": "Availability",
            "upper_limit_value": 1
        },
        "P1_Aseo2-Vestidor Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "P1_Aseo-Pasillo Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "P1_Dormitorio1 Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "P1_Dormitorio2 Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "P1_Dormitorio3 Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "PB_Aseo-Vestibulo Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "PB_Cocina-Salon1-Salon2 Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Percent": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "Percent",
            "upper_limit_value": 100
        },
        "Temperature": {
            "numeric_type": "Continuous",
            "unit_type": "Temperature"
        },
        "Temperature 1": {
            "numeric_type": "Continuous",
            "unit_type": "Temperature",
            "upper_limit_value": 0
        },
        "Temperature 2": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "Temperature"
        },
        "Temperature 3": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "Temperature",
            "upper_limit_value": 100
        },
        "Velocity": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "Velocity"
        }
    },
    "SetpointManager:OutdoorAirReset": {
        "Daikin_EHVX08_Calefaccion": {
            "control_variable": "Temperature",
            "outdoor_high_temperature": 15,
            "outdoor_low_temperature": -10,
            "setpoint_at_outdoor_high_temperature": 25,
            "setpoint_at_outdoor_low_temperature": 35,
            "setpoint_node_or_nodelist_name": "Node 11"
        },
        "Daikin_EHVX08_Refrigeracion": {
            "control_variable": "Temperature",
            "outdoor_high_temperature": 35,
            "outdoor_low_temperature": 20,
            "setpoint_at_outdoor_high_temperature": 18,
            "setpoint_at_outdoor_low_temperature": 22,
            "setpoint_node_or_nodelist_name": "Node 2"
        }
    },
    "SetpointManager:Scheduled": {
        "SP_SolarLoop": {
            "control_variable": "Temperature",
            "schedule_name": "SolarTermica40",
            "setpoint_node_or_nodelist_name": "Node 20"
        },
        "Setpoint Manager Scheduled 1": {
            "control_variable": "Temperature",
            "schedule_name": "HW Temperature Schedule",
            "setpoint_node_or_nodelist_name": "Node 11"
        },
        "Setpoint Manager Scheduled 2": {
            "control_variable": "Temperature",
            "schedule_name": "CHW Temperature Schedule",
            "setpoint_node_or_nodelist_name": "Node 2"
        }
    },
    "Shading:Building:Detailed": {
        "srf110": {
            "vertices": [
                {
                    "vertex_x_coordinate": -21.380362,
                    "vertex_y_coordinate": -8.218155,
                    "vertex_z_coordinate": 6.095262
                },
                {
                    "vertex_x_coordinate": -18.092178,
                    "vertex_y_coordinate": -8.218155,
                    "vertex_z_coordinate": 6.095262
                },
                {
                    "vertex_x_coordinate": -18.092178,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 6.095262
                },
                {
                    "vertex_x_coordinate": -21.380362,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 6.095262
                }
            ]
        },
        "srf111": {
            "vertices": [
                {
                    "vertex_x_coordinate": -21.380362,
                    "vertex_y_coordinate": -8.218155,
                    "vertex_z_coordinate": 6.095262
                },
                {
                    "vertex_x_coordinate": -21.380362,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 6.095262
                },
                {
                    "vertex_x_coordinate": -21.380362,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 8.785871
                },
                {
                    "vertex_x_coordinate": -21.380362,
                    "vertex_y_coordinate": -8.218155,
                    "vertex_z_coordinate": 8.785871
                }
            ]
        },
        "srf112": {
            "vertices": [
                {
                    "vertex_x_coordinate": -21.52704,
                    "vertex_y_coordinate": -8.218155,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.990467,
                    "vertex_y_coordinate": -8.218155,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.990467,
                    "vertex_y_coordinate": -8.218155,
                    "vertex_z_coordinate": 8.910805
                },
                {
                    "vertex_x_coordinate": -21.52704,
                    "vertex_y_coordinate": -8.218155,
                    "vertex_z_coordinate": 8.910805
                }
            ]
        },
        "srf113": {
            "vertices": [
                {
                    "vertex_x_coordinate": -21.380362,
                    "vertex_y_coordinate": -8.218155,
                    "vertex_z_coordinate": 8.785871
                },
                {
                    "vertex_x_coordinate": -18.092178,
                    "vertex_y_coordinate": -8.218155,
                    "vertex_z_coordinate": 8.785871
                },
                {
                    "vertex_x_coordinate": -18.092178,
                    "vertex_y_coordinate": -8.218155,
                    "vertex_z_coordinate": 6.095262
                },
                {
                    "vertex_x_coordinate": -21.380362,
                    "vertex_y_coordinate": -8.218155,
                    "vertex_z_coordinate": 6.095262
                }
            ]
        },
        "srf114": {
            "vertices": [
                {
                    "vertex_x_coordinate": -18.092178,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 6.095262
                },
                {
                    "vertex_x_coordinate": -18.092178,
                    "vertex_y_coordinate": -8.218155,
                    "vertex_z_coordinate": 6.095262
                },
                {
                    "vertex_x_coordinate": -18.092178,
                    "vertex_y_coordinate": -8.218155,
                    "vertex_z_coordinate": 8.785871
                },
                {
                    "vertex_x_coordinate": -18.092178,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 8.785871
                }
            ]
        },
        "srf115": {
            "vertices": [
                {
                    "vertex_x_coordinate": -17.990467,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -21.52704,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -21.52704,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 8.910805
                },
                {
                    "vertex_x_coordinate": -17.990467,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 8.910805
                }
            ]
        },
        "srf116": {
            "vertices": [
                {
                    "vertex_x_coordinate": -18.092178,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 8.785871
                },
                {
                    "vertex_x_coordinate": -21.380362,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 8.785871
                },
                {
                    "vertex_x_coordinate": -21.380362,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 6.095262
                },
                {
                    "vertex_x_coordinate": -18.092178,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 6.095262
                }
            ]
        },
        "srf117": {
            "vertices": [
                {
                    "vertex_x_coordinate": -18.092178,
                    "vertex_y_coordinate": -8.218155,
                    "vertex_z_coordinate": 8.785871
                },
                {
                    "vertex_x_coordinate": -21.380362,
                    "vertex_y_coordinate": -8.218155,
                    "vertex_z_coordinate": 8.785871
                },
                {
                    "vertex_x_coordinate": -21.380362,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 8.785871
                },
                {
                    "vertex_x_coordinate": -18.092178,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 8.785871
                }
            ]
        },
        "srf118": {
            "vertices": [
                {
                    "vertex_x_coordinate": -17.990467,
                    "vertex_y_coordinate": -8.218155,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -21.52704,
                    "vertex_y_coordinate": -8.218155,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -21.52704,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.990467,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 6
                }
            ]
        },
        "srf119": {
            "vertices": [
                {
                    "vertex_x_coordinate": -21.52704,
                    "vertex_y_coordinate": -8.218155,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -21.52704,
                    "vertex_y_coordinate": -8.218155,
                    "vertex_z_coordinate": 8.910805
                },
                {
                    "vertex_x_coordinate": -21.52704,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 8.910805
                },
                {
                    "vertex_x_coordinate": -21.52704,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 6
                }
            ]
        },
        "srf120": {
            "vertices": [
                {
                    "vertex_x_coordinate": -17.990467,
                    "vertex_y_coordinate": -8.218155,
                    "vertex_z_coordinate": 8.910805
                },
                {
                    "vertex_x_coordinate": -17.990467,
                    "vertex_y_coordinate": -8.218155,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.990467,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.990467,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 8.910805
                }
            ]
        },
        "srf121": {
            "vertices": [
                {
                    "vertex_x_coordinate": -21.52704,
                    "vertex_y_coordinate": -8.218155,
                    "vertex_z_coordinate": 8.910805
                },
                {
                    "vertex_x_coordinate": -17.990467,
                    "vertex_y_coordinate": -8.218155,
                    "vertex_z_coordinate": 8.910805
                },
                {
                    "vertex_x_coordinate": -17.990467,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 8.910805
                },
                {
                    "vertex_x_coordinate": -21.52704,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 8.910805
                }
            ]
        },
        "srf122": {
            "vertices": [
                {
                    "vertex_x_coordinate": -7.439497,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": 6.801177,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -7.439497,
                    "vertex_y_coordinate": 6.801177,
                    "vertex_z_coordinate": 0
                }
            ]
        },
        "srf123": {
            "vertices": [
                {
                    "vertex_x_coordinate": -7.439497,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -7.439497,
                    "vertex_y_coordinate": 6.801177,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -7.439497,
                    "vertex_y_coordinate": 6.801177,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -7.439497,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 9
                }
            ]
        },
        "srf124": {
            "vertices": [
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -7.439497,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -7.439497,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 9
                }
            ]
        },
        "srf125": {
            "vertices": [
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": 6.801177,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": 6.801177,
                    "vertex_z_coordinate": 9
                }
            ]
        },
        "srf126": {
            "vertices": [
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": 6.801177,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -7.439497,
                    "vertex_y_coordinate": 6.801177,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -7.439497,
                    "vertex_y_coordinate": 6.801177,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": 6.801177,
                    "vertex_z_coordinate": 0
                }
            ]
        },
        "srf127": {
            "vertices": [
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -7.439497,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -7.439497,
                    "vertex_y_coordinate": 6.801177,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": 6.801177,
                    "vertex_z_coordinate": 9
                }
            ]
        },
        "srf128": {
            "vertices": [
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -28.274462,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -28.274462,
                    "vertex_y_coordinate": 6.801177,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": 6.801177,
                    "vertex_z_coordinate": 0
                }
            ]
        },
        "srf129": {
            "vertices": [
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -28.274462,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -28.274462,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 0
                }
            ]
        },
        "srf130": {
            "vertices": [
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": 6.801177,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": 6.801177,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 9
                }
            ]
        },
        "srf131": {
            "vertices": [
                {
                    "vertex_x_coordinate": -28.274462,
                    "vertex_y_coordinate": 6.801177,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -28.274462,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -28.274462,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -28.274462,
                    "vertex_y_coordinate": 6.801177,
                    "vertex_z_coordinate": 9
                }
            ]
        },
        "srf132": {
            "vertices": [
                {
                    "vertex_x_coordinate": -28.274462,
                    "vertex_y_coordinate": 6.801177,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": 6.801177,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": 6.801177,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -28.274462,
                    "vertex_y_coordinate": 6.801177,
                    "vertex_z_coordinate": 0
                }
            ]
        },
        "srf133": {
            "vertices": [
                {
                    "vertex_x_coordinate": -28.274462,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": 6.801177,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -28.274462,
                    "vertex_y_coordinate": 6.801177,
                    "vertex_z_coordinate": 9
                }
            ]
        }
    },
    "ShadowCalculation": {
        "ShadowCalculation 1": {
            "disable_self_shading_from_shading_zone_groups_to_other_zones": "No",
            "disable_self_shading_within_shading_zone_groups": "No",
            "maximum_figures_in_shadow_overlap_calculations": 15000,
            "output_external_shading_calculation_results": "No",
            "pixel_counting_resolution": 512,
            "polygon_clipping_algorithm": "SutherlandHodgman",
            "shading_calculation_method": "PolygonClipping",
            "shading_calculation_update_frequency": 20,
            "shading_calculation_update_frequency_method": "Periodic",
            "sky_diffuse_modeling_algorithm": "SimpleSkyDiffuseModeling"
        }
    },
    "SimulationControl": {
        "SimulationControl 1": {
            "do_plant_sizing_calculation": "Yes",
            "do_system_sizing_calculation": "Yes",
            "do_zone_sizing_calculation": "Yes",
            "run_simulation_for_sizing_periods": "No",
            "run_simulation_for_weather_file_run_periods": "Yes"
        }
    },
    "Site:Location": {
        "MADRID": {
            "elevation": 582,
            "keep_site_location_information": "No",
            "latitude": 40.45,
            "longitude": -3.55,
            "time_zone": 1
        }
    },
    "Sizing:Parameters": {
        "Sizing:Parameters 1": {
            "cooling_sizing_factor": 1.15,
            "heating_sizing_factor": 1.25
        }
    },
    "Sizing:Plant": {
        "Sizing:Plant 1": {
            "coincident_sizing_factor_mode": "None",
            "design_loop_exit_temperature": 15,
            "loop_design_temperature_difference": 0.1,
            "loop_type": "Cooling",
            "plant_or_condenser_loop_name": "Cooling Plant Loop",
            "sizing_option": "NonCoincident",
            "zone_timesteps_in_averaging_window": 1
        },
        "Sizing:Plant 2": {
            "coincident_sizing_factor_mode": "None",
            "design_loop_exit_temperature": 45,
            "loop_design_temperature_difference": 5,
            "loop_type": "Heating",
            "plant_or_condenser_loop_name": "Heating Plant Loop",
            "sizing_option": "NonCoincident",
            "zone_timesteps_in_averaging_window": 1
        },
        "Sizing:Plant 3": {
            "coincident_sizing_factor_mode": "None",
            "design_loop_exit_temperature": 82,
            "loop_design_temperature_difference": 11,
            "loop_type": "Heating",
            "plant_or_condenser_loop_name": "SolarTermica",
            "sizing_option": "NonCoincident",
            "zone_timesteps_in_averaging_window": 1
        }
    },
    "Sizing:Zone": {
        "Sizing:Zone 1": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "P1_Aseo-Pasillo DSOA Space List",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "type_of_space_sum_to_use": "Coincident",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "P1_Aseo-Pasillo"
        },
        "Sizing:Zone 2": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "P1_Aseo2-Vestidor DSOA Space List",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "type_of_space_sum_to_use": "Coincident",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "P1_Aseo2-Vestidor"
        },
        "Sizing:Zone 3": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Ventilation",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "type_of_space_sum_to_use": "Coincident",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "P1_Dormitorio1"
        },
        "Sizing:Zone 4": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Ventilation",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "type_of_space_sum_to_use": "Coincident",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "P1_Dormitorio2"
        },
        "Sizing:Zone 5": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Ventilation",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "type_of_space_sum_to_use": "Coincident",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "P1_Dormitorio3"
        },
        "Sizing:Zone 6": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "PB_Aseo-Vestibulo DSOA Space List",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "type_of_space_sum_to_use": "Coincident",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "PB_Aseo-Vestibulo"
        },
        "Sizing:Zone 7": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "PB_Cocina-Salon1-Salon2 DSOA Space List",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "type_of_space_sum_to_use": "Coincident",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "PB_Cocina-Salon1-Salon2"
        }
    },
    "SizingPeriod:DesignDay": {
        "MADRID Ann Clg .4% Condns DB=>MWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.446,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.933,
            "barometric_pressure": 94526,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 15.7,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 36.2,
            "month": 7,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 19.6,
            "wind_direction": 240,
            "wind_speed": 3.7
        },
        "MADRID Ann Clg .4% Condns DP=>MDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.446,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.933,
            "barometric_pressure": 94526,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 15.7,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "DewPoint",
            "maximum_dry_bulb_temperature": 26.6,
            "month": 7,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 17.2,
            "wind_direction": 240,
            "wind_speed": 3.7
        },
        "MADRID Ann Clg .4% Condns Enth=>MDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.446,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.933,
            "barometric_pressure": 94526,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 15.7,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "enthalpy_at_maximum_dry_bulb": 65700,
            "humidity_condition_type": "Enthalpy",
            "maximum_dry_bulb_temperature": 33.9,
            "month": 7,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau",
            "wind_direction": 240,
            "wind_speed": 3.7
        },
        "MADRID Ann Clg .4% Condns WB=>MDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.446,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.933,
            "barometric_pressure": 94526,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 15.7,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 33.8,
            "month": 7,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 21.7,
            "wind_direction": 240,
            "wind_speed": 3.7
        },
        "MADRID Ann Htg 99.6% Condns DB": {
            "barometric_pressure": 94526,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": -4.1,
            "month": 1,
            "rain_indicator": "No",
            "sky_clearness": 0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": -4.1,
            "wind_direction": 350,
            "wind_speed": 0.9
        },
        "MADRID Ann Htg Wind 99.6% Condns WS=>MCDB": {
            "barometric_pressure": 94526,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 8.8,
            "month": 1,
            "rain_indicator": "No",
            "sky_clearness": 0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 8.8,
            "wind_direction": 350,
            "wind_speed": 11
        },
        "MADRID Ann Hum_n 99.6% Condns DP=>MCDB": {
            "barometric_pressure": 94526,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "DewPoint",
            "maximum_dry_bulb_temperature": 1.9,
            "month": 1,
            "rain_indicator": "No",
            "sky_clearness": 0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": -9,
            "wind_direction": 350,
            "wind_speed": 0.9
        }
    },
    "SolarCollector:FlatPlate:Water": {
        "Solar Collector Flat Plate Water": {
            "inlet_node_name": "Node 21",
            "outlet_node_name": "Node 26",
            "solarcollectorperformance_name": "Alternate Energy Technologies AE-32",
            "surface_name": "srf100"
        }
    },
    "SolarCollectorPerformance:FlatPlate": {
        "Alternate Energy Technologies AE-32": {
            "coefficient_1_of_efficiency_equation": 0.691,
            "coefficient_2_of_efficiency_equation": -0.00193,
            "coefficient_2_of_incident_angle_modifier": -0.1939,
            "coefficient_3_of_incident_angle_modifier": -0.0055,
            "gross_area": 2.9646,
            "test_correlation_type": "Inlet",
            "test_flow_rate": 3.88e-05,
            "test_fluid": "Water"
        }
    },
    "Space": {
        "spc_P1_Aseo": {
            "space_type": "Residencial",
            "volume": 15.181,
            "zone_name": "P1_Aseo-Pasillo"
        },
        "spc_P1_Aseo2": {
            "space_type": "Residencial",
            "volume": 14.614,
            "zone_name": "P1_Aseo2-Vestidor"
        },
        "spc_P1_DobleAltura": {
            "space_type": "Residencial",
            "volume": 43.733,
            "zone_name": "PB_Cocina-Salon1-Salon2"
        },
        "spc_P1_Dormitorio1": {
            "space_type": "Residencial",
            "volume": 41.039,
            "zone_name": "P1_Dormitorio1"
        },
        "spc_P1_Dormitorio2": {
            "space_type": "Residencial",
            "volume": 43.477,
            "zone_name": "P1_Dormitorio2"
        },
        "spc_P1_Dormitorio3": {
            "space_type": "Residencial",
            "volume": 34.836,
            "zone_name": "P1_Dormitorio3"
        },
        "spc_P1_Escalera": {
            "space_type": "Residencial",
            "volume": 17.909,
            "zone_name": "PB_Cocina-Salon1-Salon2"
        },
        "spc_P1_Pasillo": {
            "space_type": "Residencial",
            "volume": 11.444,
            "zone_name": "P1_Aseo-Pasillo"
        },
        "spc_P1_Vestidor": {
            "space_type": "Residencial",
            "volume": 21.943,
            "zone_name": "P1_Aseo2-Vestidor"
        },
        "spc_PB_Aseo": {
            "space_type": "Residencial",
            "volume": 11.009,
            "zone_name": "PB_Aseo-Vestibulo"
        },
        "spc_PB_Cocina": {
            "space_type": "Residencial",
            "volume": 41.694,
            "zone_name": "PB_Cocina-Salon1-Salon2"
        },
        "spc_PB_Escalera": {
            "space_type": "Residencial",
            "volume": 17.909,
            "zone_name": "PB_Cocina-Salon1-Salon2"
        },
        "spc_PB_Salon1": {
            "space_type": "Residencial",
            "volume": 60.115,
            "zone_name": "PB_Cocina-Salon1-Salon2"
        },
        "spc_PB_Salon2": {
            "space_type": "Residencial",
            "volume": 53.409,
            "zone_name": "PB_Cocina-Salon1-Salon2"
        },
        "spc_PB_Vestibulo": {
            "space_type": "Residencial",
            "volume": 10.447,
            "zone_name": "PB_Aseo-Vestibulo"
        },
        "spc_PS_Almacen": {
            "space_type": "Residencial",
            "volume": 91.085,
            "zone_name": "NoAcondionado"
        },
        "spc_PS_Bodega": {
            "space_type": "Residencial",
            "volume": 134.174,
            "zone_name": "NoAcondionado"
        },
        "spc_PS_Instalaciones": {
            "space_type": "Residencial",
            "volume": 26.087,
            "zone_name": "NoAcondionado"
        }
    },
    "SpaceList": {
        "Residencial": {
            "spaces": [
                {
                    "space_name": "spc_PB_Salon1"
                },
                {
                    "space_name": "spc_P1_Aseo2"
                },
                {
                    "space_name": "spc_PS_Instalaciones"
                },
                {
                    "space_name": "spc_PB_Vestibulo"
                },
                {
                    "space_name": "spc_PS_Almacen"
                },
                {
                    "space_name": "spc_PS_Bodega"
                },
                {
                    "space_name": "spc_PB_Aseo"
                },
                {
                    "space_name": "spc_PB_Cocina"
                },
                {
                    "space_name": "spc_PB_Escalera"
                },
                {
                    "space_name": "spc_PB_Salon2"
                },
                {
                    "space_name": "spc_P1_Pasillo"
                },
                {
                    "space_name": "spc_P1_Escalera"
                },
                {
                    "space_name": "spc_P1_Aseo"
                },
                {
                    "space_name": "spc_P1_Dormitorio2"
                },
                {
                    "space_name": "spc_P1_Dormitorio3"
                },
                {
                    "space_name": "spc_P1_Vestidor"
                },
                {
                    "space_name": "spc_P1_DobleAltura"
                },
                {
                    "space_name": "spc_P1_Dormitorio1"
                }
            ]
        },
        "Gains_LivingSpaces": {
            "spaces": [
                {
                    "space_name": "spc_PB_Cocina"
                },
                {
                    "space_name": "spc_PB_Salon1"
                },
                {
                    "space_name": "spc_PB_Salon2"
                },
                {
                    "space_name": "spc_P1_DobleAltura"
                }
            ]
        },
        "Gains_BedroomSpaces": {
            "spaces": [
                {
                    "space_name": "spc_P1_Dormitorio1"
                },
                {
                    "space_name": "spc_P1_Dormitorio2"
                },
                {
                    "space_name": "spc_P1_Dormitorio3"
                }
            ]
        },
        "Gains_CirculationWetSpaces": {
            "spaces": [
                {
                    "space_name": "spc_PB_Aseo"
                },
                {
                    "space_name": "spc_PB_Vestibulo"
                },
                {
                    "space_name": "spc_PB_Escalera"
                },
                {
                    "space_name": "spc_P1_Escalera"
                },
                {
                    "space_name": "spc_P1_Pasillo"
                },
                {
                    "space_name": "spc_P1_Aseo"
                },
                {
                    "space_name": "spc_P1_Aseo2"
                },
                {
                    "space_name": "spc_P1_Vestidor"
                }
            ]
        }
    },
    "SurfaceConvectionAlgorithm:Inside": {
        "SurfaceConvectionAlgorithm:Inside 1": {
            "algorithm": "TARP"
        }
    },
    "SurfaceConvectionAlgorithm:Outside": {
        "SurfaceConvectionAlgorithm:Outside 1": {
            "algorithm": "DOE-2"
        }
    },
    "ThermostatSetpoint:DualSetpoint": {
        "Thermostat Setpoint Dual Setpoint 3": {
            "cooling_setpoint_temperature_schedule_name": "Setpoint Schedule PB_Aseo-Vestibulo",
            "heating_setpoint_temperature_schedule_name": "Setpoint Schedule PB_Aseo-Vestibulo"
        },
        "Thermostat Setpoint Dual Setpoint 4": {
            "cooling_setpoint_temperature_schedule_name": "Setpoint Schedule P1_Dormitorio1",
            "heating_setpoint_temperature_schedule_name": "Setpoint Schedule P1_Dormitorio1"
        },
        "Thermostat Setpoint Dual Setpoint 5": {
            "cooling_setpoint_temperature_schedule_name": "Setpoint Schedule P1_Dormitorio2",
            "heating_setpoint_temperature_schedule_name": "Setpoint Schedule P1_Dormitorio2"
        },
        "Thermostat Setpoint Dual Setpoint 7": {
            "cooling_setpoint_temperature_schedule_name": "Setpoint Schedule P1_Aseo2-Vestidor",
            "heating_setpoint_temperature_schedule_name": "Setpoint Schedule P1_Aseo2-Vestidor"
        },
        "Thermostat Setpoint Dual Setpoint 12": {
            "cooling_setpoint_temperature_schedule_name": "Setpoint Schedule PB_Salon",
            "heating_setpoint_temperature_schedule_name": "Setpoint Schedule PB_Salon"
        },
        "Thermostat Setpoint Dual Setpoint 16": {
            "cooling_setpoint_temperature_schedule_name": "Setpoint Schedule P1_Aseo-Pasillo",
            "heating_setpoint_temperature_schedule_name": "Setpoint Schedule P1_Aseo-Pasillo"
        },
        "Thermostat Setpoint Dual Setpoint 17": {
            "cooling_setpoint_temperature_schedule_name": "Setpoint Schedule P1_Dormitorio3",
            "heating_setpoint_temperature_schedule_name": "Setpoint Schedule P1_Dormitorio3"
        }
    },
    "Timestep": {
        "Timestep 1": {
            "number_of_timesteps_per_hour": 2
        }
    },
    "Version": {
        "Version 1": {
            "version_identifier": "25.1"
        }
    },
    "WaterHeater:Mixed": {
        "SaunierDuval150": {
            "ambient_temperature_indicator": "Schedule",
            "ambient_temperature_schedule_name": "Water Heater Ambient Temperature",
            "deadband_temperature_difference": 2,
            "end_use_subcategory": "General",
            "heater_control_type": "Cycle",
            "heater_fuel_type": "Electricity",
            "heater_ignition_delay": 0,
            "heater_ignition_minimum_flow_rate": 0,
            "heater_maximum_capacity": 0,
            "heater_thermal_efficiency": 0.8,
            "indirect_water_heating_recovery_time": 1.5,
            "maximum_temperature_limit": 60,
            "off_cycle_loss_coefficient_to_ambient_temperature": 6,
            "off_cycle_loss_fraction_to_zone": 1,
            "off_cycle_parasitic_fuel_consumption_rate": 20,
            "off_cycle_parasitic_fuel_type": "Electricity",
            "off_cycle_parasitic_heat_fraction_to_tank": 0.8,
            "on_cycle_loss_coefficient_to_ambient_temperature": 6,
            "on_cycle_loss_fraction_to_zone": 1,
            "on_cycle_parasitic_fuel_consumption_rate": 0,
            "on_cycle_parasitic_fuel_type": "Electricity",
            "on_cycle_parasitic_heat_fraction_to_tank": 0,
            "setpoint_temperature_schedule_name": "Water Heater Setpoint Temperature",
            "source_side_design_flow_rate": "Autosize",
            "source_side_effectiveness": 1,
            "source_side_flow_control_mode": "IndirectHeatPrimarySetpoint",
            "tank_volume": 0.05,
            "use_side_design_flow_rate": "Autosize",
            "use_side_effectiveness": 1,
            "use_side_inlet_node_name": "Node 17",
            "use_side_outlet_node_name": "Node 18"
        }
    },
    "WaterHeater:Sizing": {
        "WaterHeater:Sizing 1": {
            "design_mode": "PeakDraw",
            "nominal_tank_volume_for_autosizing_plant_connections": 1,
            "time_for_tank_recovery": 1,
            "time_storage_can_meet_peak_draw": 0.538503,
            "waterheater_name": "SaunierDuval150"
        }
    },
    "WindowMaterial:Glazing": {
        "Theoretical Glass [202]": {
            "back_side_infrared_hemispherical_emissivity": 0.9,
            "back_side_solar_reflectance_at_normal_incidence": 0,
            "back_side_visible_reflectance_at_normal_incidence": 0,
            "conductivity": 0.0192,
            "dirt_correction_factor_for_solar_and_visible_transmittance": 1,
            "front_side_infrared_hemispherical_emissivity": 0.9,
            "front_side_solar_reflectance_at_normal_incidence": 0.7175,
            "front_side_visible_reflectance_at_normal_incidence": 0.6308,
            "infrared_transmittance_at_normal_incidence": 0,
            "optical_data_type": "SpectralAverage",
            "solar_diffusing": "No",
            "solar_transmittance_at_normal_incidence": 0.2325,
            "thickness": 0.00299999999999999,
            "visible_transmittance_at_normal_incidence": 0.3192
        }
    },
    "Zone": {
        "NoAcondionado": {
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "P1_Aseo2-Vestidor": {
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "P1_Aseo-Pasillo": {
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "P1_Dormitorio1": {
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "P1_Dormitorio2": {
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "P1_Dormitorio3": {
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "PB_Aseo-Vestibulo": {
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "PB_Cocina-Salon1-Salon2": {
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        }
    },
    "ZoneAirContaminantBalance": {
        "ZoneAirContaminantBalance 1": {
            "carbon_dioxide_concentration": "No"
        }
    },
    "ZoneAirHeatBalanceAlgorithm": {
        "ZoneAirHeatBalanceAlgorithm 1": {
            "algorithm": "ThirdOrderBackwardDifference",
            "do_space_heat_balance_for_simulation": "No",
            "do_space_heat_balance_for_sizing": "No"
        }
    },
    "ZoneCapacitanceMultiplier:ResearchSpecial": {
        "Zone Capacitance Multiplier Research Special": {}
    },
    "ZoneControl:Thermostat": {
        "P1_Aseo2-Vestidor Thermostat": {
            "control_1_name": "Thermostat Setpoint Dual Setpoint 7",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "P1_Aseo2-Vestidor Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "P1_Aseo2-Vestidor"
        },
        "P1_Aseo-Pasillo Thermostat": {
            "control_1_name": "Thermostat Setpoint Dual Setpoint 16",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "P1_Aseo-Pasillo Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "P1_Aseo-Pasillo"
        },
        "P1_Dormitorio1 Thermostat": {
            "control_1_name": "Thermostat Setpoint Dual Setpoint 4",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "P1_Dormitorio1 Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "P1_Dormitorio1"
        },
        "P1_Dormitorio2 Thermostat": {
            "control_1_name": "Thermostat Setpoint Dual Setpoint 5",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "P1_Dormitorio2 Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "P1_Dormitorio2"
        },
        "P1_Dormitorio3 Thermostat": {
            "control_1_name": "Thermostat Setpoint Dual Setpoint 17",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "P1_Dormitorio3 Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "P1_Dormitorio3"
        },
        "PB_Aseo-Vestibulo Thermostat": {
            "control_1_name": "Thermostat Setpoint Dual Setpoint 3",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "PB_Aseo-Vestibulo Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "PB_Aseo-Vestibulo"
        },
        "PB_Cocina-Salon1-Salon2 Thermostat": {
            "control_1_name": "Thermostat Setpoint Dual Setpoint 12",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "PB_Cocina-Salon1-Salon2 Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "PB_Cocina-Salon1-Salon2"
        }
    },
    "ZoneHVAC:EquipmentConnections": {
        "ZoneHVAC:EquipmentConnections 1": {
            "zone_air_node_name": "{b81760b5-9634-4a8a-9915-50573b900aea}",
            "zone_conditioning_equipment_list_name": "P1_Aseo-Pasillo Equipment List",
            "zone_name": "P1_Aseo-Pasillo"
        },
        "ZoneHVAC:EquipmentConnections 2": {
            "zone_air_node_name": "{3611aeab-4207-4eaf-97c2-4458310ba6e6}",
            "zone_conditioning_equipment_list_name": "P1_Aseo2-Vestidor Equipment List",
            "zone_name": "P1_Aseo2-Vestidor"
        },
        "ZoneHVAC:EquipmentConnections 3": {
            "zone_air_node_name": "{97a7ef2e-bc40-4665-8981-96c7115b36e6}",
            "zone_conditioning_equipment_list_name": "P1_Dormitorio1 Equipment List",
            "zone_name": "P1_Dormitorio1"
        },
        "ZoneHVAC:EquipmentConnections 4": {
            "zone_air_node_name": "{7480c0da-dd75-41b2-8d99-0c48a23e4b8e}",
            "zone_conditioning_equipment_list_name": "P1_Dormitorio2 Equipment List",
            "zone_name": "P1_Dormitorio2"
        },
        "ZoneHVAC:EquipmentConnections 5": {
            "zone_air_node_name": "{24fdb1b6-b986-4859-b261-503a7e9bb7cc}",
            "zone_conditioning_equipment_list_name": "P1_Dormitorio3 Equipment List",
            "zone_name": "P1_Dormitorio3"
        },
        "ZoneHVAC:EquipmentConnections 6": {
            "zone_air_node_name": "{9795a7ff-4982-47f7-b027-a243e8167229}",
            "zone_conditioning_equipment_list_name": "PB_Aseo-Vestibulo Equipment List",
            "zone_name": "PB_Aseo-Vestibulo"
        },
        "ZoneHVAC:EquipmentConnections 7": {
            "zone_air_node_name": "{c68846b8-a339-41fb-93da-57be516d0872}",
            "zone_conditioning_equipment_list_name": "PB_Cocina-Salon1-Salon2 Equipment List",
            "zone_name": "PB_Cocina-Salon1-Salon2"
        }
    },
    "ZoneHVAC:EquipmentList": {
        "P1_Aseo2-Vestidor Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Low Temp Radiant Const Flow_P1_Aseo2-Vestidor",
                    "zone_equipment_object_type": "ZoneHVAC:LowTemperatureRadiant:ConstantFlow"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "P1_Aseo-Pasillo Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Low Temp Radiant Const Flow_P1_Aseo-Pasillo",
                    "zone_equipment_object_type": "ZoneHVAC:LowTemperatureRadiant:ConstantFlow"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "P1_Dormitorio1 Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Low Temp Radiant Const Flow_P1_Dormitorio1",
                    "zone_equipment_object_type": "ZoneHVAC:LowTemperatureRadiant:ConstantFlow"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "P1_Dormitorio2 Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Low Temp Radiant Const Flow_P1_Dormitorio2",
                    "zone_equipment_object_type": "ZoneHVAC:LowTemperatureRadiant:ConstantFlow"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "P1_Dormitorio3 Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Low Temp Radiant Const Flow_P1_Dormitorio3",
                    "zone_equipment_object_type": "ZoneHVAC:LowTemperatureRadiant:ConstantFlow"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "PB_Aseo-Vestibulo Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Low Temp Radiant Const Flow_PB_Aseo-Vestibulo",
                    "zone_equipment_object_type": "ZoneHVAC:LowTemperatureRadiant:ConstantFlow"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "PB_Cocina-Salon1-Salon2 Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Low Temp Radiant Const Flow_PB_Cocina",
                    "zone_equipment_object_type": "ZoneHVAC:LowTemperatureRadiant:ConstantFlow"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        }
    },
    "ZoneHVAC:LowTemperatureRadiant:ConstantFlow": {
        "Low Temp Radiant Const Flow_P1_Aseo2-Vestidor": {
            "availability_schedule_name": "Always On Discrete hvac_library",
            "circuit_length": 106.7,
            "cooling_high_control_temperature_schedule_name": "Radiant cooling control high air summer",
            "cooling_high_water_temperature_schedule_name": "Const Vol Rad Clg Hi Wtr Temp Sch",
            "cooling_low_control_temperature_schedule_name": "Const Vol Rad Clg Low Air Temp Sch",
            "cooling_low_water_temperature_schedule_name": "Const Vol Rad Clg Low Wtr Temp Sch",
            "cooling_water_inlet_node_name": "Node 41",
            "cooling_water_outlet_node_name": "Node 42",
            "design_object": "Low Temp Radiant Const Flow_P1_Aseo2-Vestidor Design",
            "heating_high_control_temperature_schedule_name": "Radiant control temp 22 sizing then 30",
            "heating_high_water_temperature_schedule_name": "Const Vol Rad Htg Hi Wtr Temp Sch",
            "heating_low_control_temperature_schedule_name": "Const Vol Rad Htg Low Air Temp Sch",
            "heating_low_water_temperature_schedule_name": "Const Vol Rad Htg Low Wtr Temp Sch",
            "heating_water_inlet_node_name": "Node 28",
            "heating_water_outlet_node_name": "Node 29",
            "hydronic_tubing_length": "Autosize",
            "number_of_circuits": "OnePerSurface",
            "rated_flow_rate": 7.2828e-06,
            "rated_power_consumption": 35,
            "rated_pump_head": 0,
            "surface_name_or_radiant_surface_group_name": "Low Temp Radiant Const Flow_P1_Aseo2-VestidorFloors",
            "zone_name": "P1_Aseo2-Vestidor"
        },
        "Low Temp Radiant Const Flow_P1_Aseo-Pasillo": {
            "availability_schedule_name": "Always On Discrete hvac_library",
            "circuit_length": 106.7,
            "cooling_high_control_temperature_schedule_name": "Radiant cooling control high air summer",
            "cooling_high_water_temperature_schedule_name": "Const Vol Rad Clg Hi Wtr Temp Sch",
            "cooling_low_control_temperature_schedule_name": "Const Vol Rad Clg Low Air Temp Sch",
            "cooling_low_water_temperature_schedule_name": "Const Vol Rad Clg Low Wtr Temp Sch",
            "cooling_water_inlet_node_name": "Node 6",
            "cooling_water_outlet_node_name": "Node 40",
            "design_object": "Low Temp Radiant Const Flow_P1_Aseo-Pasillo Design",
            "heating_high_control_temperature_schedule_name": "Radiant control temp 22 sizing then 30",
            "heating_high_water_temperature_schedule_name": "Const Vol Rad Htg Hi Wtr Temp Sch",
            "heating_low_control_temperature_schedule_name": "Const Vol Rad Htg Low Air Temp Sch",
            "heating_low_water_temperature_schedule_name": "Const Vol Rad Htg Low Wtr Temp Sch",
            "heating_water_inlet_node_name": "Node 15",
            "heating_water_outlet_node_name": "Node 27",
            "hydronic_tubing_length": "Autosize",
            "number_of_circuits": "OnePerSurface",
            "rated_flow_rate": 8.3695e-06,
            "rated_power_consumption": 35,
            "rated_pump_head": 0,
            "surface_name_or_radiant_surface_group_name": "Low Temp Radiant Const Flow_P1_Aseo-PasilloFloors",
            "zone_name": "P1_Aseo-Pasillo"
        },
        "Low Temp Radiant Const Flow_P1_Dormitorio1": {
            "availability_schedule_name": "Always On Discrete hvac_library",
            "circuit_length": 106.7,
            "cooling_high_control_temperature_schedule_name": "Radiant cooling control high air summer",
            "cooling_high_water_temperature_schedule_name": "Const Vol Rad Clg Hi Wtr Temp Sch",
            "cooling_low_control_temperature_schedule_name": "Const Vol Rad Clg Low Air Temp Sch",
            "cooling_low_water_temperature_schedule_name": "Const Vol Rad Clg Low Wtr Temp Sch",
            "cooling_water_inlet_node_name": "Node 43",
            "cooling_water_outlet_node_name": "Node 44",
            "design_object": "Low Temp Radiant Const Flow_P1_Dormitorio1 Design",
            "heating_high_control_temperature_schedule_name": "Radiant control temp 22 sizing then 30",
            "heating_high_water_temperature_schedule_name": "Const Vol Rad Htg Hi Wtr Temp Sch",
            "heating_low_control_temperature_schedule_name": "Const Vol Rad Htg Low Air Temp Sch",
            "heating_low_water_temperature_schedule_name": "Const Vol Rad Htg Low Wtr Temp Sch",
            "heating_water_inlet_node_name": "Node 30",
            "heating_water_outlet_node_name": "Node 31",
            "hydronic_tubing_length": "Autosize",
            "number_of_circuits": "OnePerSurface",
            "rated_flow_rate": 2.13169e-05,
            "rated_power_consumption": 35,
            "rated_pump_head": 0,
            "surface_name_or_radiant_surface_group_name": "Low Temp Radiant Const Flow_P1_Dormitorio1Floors",
            "zone_name": "P1_Dormitorio1"
        },
        "Low Temp Radiant Const Flow_P1_Dormitorio2": {
            "availability_schedule_name": "Always On Discrete hvac_library",
            "circuit_length": 106.7,
            "cooling_high_control_temperature_schedule_name": "Radiant cooling control high air summer",
            "cooling_high_water_temperature_schedule_name": "Const Vol Rad Clg Hi Wtr Temp Sch",
            "cooling_low_control_temperature_schedule_name": "Const Vol Rad Clg Low Air Temp Sch",
            "cooling_low_water_temperature_schedule_name": "Const Vol Rad Clg Low Wtr Temp Sch",
            "cooling_water_inlet_node_name": "Node 45",
            "cooling_water_outlet_node_name": "Node 46",
            "design_object": "Low Temp Radiant Const Flow_P1_Dormitorio2 Design",
            "heating_high_control_temperature_schedule_name": "Radiant control temp 22 sizing then 30",
            "heating_high_water_temperature_schedule_name": "Const Vol Rad Htg Hi Wtr Temp Sch",
            "heating_low_control_temperature_schedule_name": "Const Vol Rad Htg Low Air Temp Sch",
            "heating_low_water_temperature_schedule_name": "Const Vol Rad Htg Low Wtr Temp Sch",
            "heating_water_inlet_node_name": "Node 32",
            "heating_water_outlet_node_name": "Node 33",
            "hydronic_tubing_length": "Autosize",
            "number_of_circuits": "OnePerSurface",
            "rated_flow_rate": 2.13444e-05,
            "rated_power_consumption": 35,
            "rated_pump_head": 0,
            "surface_name_or_radiant_surface_group_name": "Low Temp Radiant Const Flow_P1_Dormitorio2Floors",
            "zone_name": "P1_Dormitorio2"
        },
        "Low Temp Radiant Const Flow_P1_Dormitorio3": {
            "availability_schedule_name": "Always On Discrete hvac_library",
            "circuit_length": 106.7,
            "cooling_high_control_temperature_schedule_name": "Radiant cooling control high air summer",
            "cooling_high_water_temperature_schedule_name": "Const Vol Rad Clg Hi Wtr Temp Sch",
            "cooling_low_control_temperature_schedule_name": "Const Vol Rad Clg Low Air Temp Sch",
            "cooling_low_water_temperature_schedule_name": "Const Vol Rad Clg Low Wtr Temp Sch",
            "cooling_water_inlet_node_name": "Node 47",
            "cooling_water_outlet_node_name": "Node 48",
            "design_object": "Low Temp Radiant Const Flow_P1_Dormitorio3 Design",
            "heating_high_control_temperature_schedule_name": "Radiant control temp 22 sizing then 30",
            "heating_high_water_temperature_schedule_name": "Const Vol Rad Htg Hi Wtr Temp Sch",
            "heating_low_control_temperature_schedule_name": "Const Vol Rad Htg Low Air Temp Sch",
            "heating_low_water_temperature_schedule_name": "Const Vol Rad Htg Low Wtr Temp Sch",
            "heating_water_inlet_node_name": "Node 34",
            "heating_water_outlet_node_name": "Node 35",
            "hydronic_tubing_length": "Autosize",
            "number_of_circuits": "OnePerSurface",
            "rated_flow_rate": 2.69686e-05,
            "rated_power_consumption": 35,
            "rated_pump_head": 0,
            "surface_name_or_radiant_surface_group_name": "Low Temp Radiant Const Flow_P1_Dormitorio3Floors",
            "zone_name": "P1_Dormitorio3"
        },
        "Low Temp Radiant Const Flow_PB_Aseo-Vestibulo": {
            "availability_schedule_name": "Always On Discrete hvac_library",
            "circuit_length": 106.7,
            "cooling_high_control_temperature_schedule_name": "Radiant cooling control high air summer",
            "cooling_high_water_temperature_schedule_name": "Const Vol Rad Clg Hi Wtr Temp Sch",
            "cooling_low_control_temperature_schedule_name": "Const Vol Rad Clg Low Air Temp Sch",
            "cooling_low_water_temperature_schedule_name": "Const Vol Rad Clg Low Wtr Temp Sch",
            "cooling_water_inlet_node_name": "Node 49",
            "cooling_water_outlet_node_name": "Node 50",
            "design_object": "Low Temp Radiant Const Flow_PB_Aseo-Vestibulo Design",
            "heating_high_control_temperature_schedule_name": "Radiant control temp 22 sizing then 30",
            "heating_high_water_temperature_schedule_name": "Const Vol Rad Htg Hi Wtr Temp Sch",
            "heating_low_control_temperature_schedule_name": "Const Vol Rad Htg Low Air Temp Sch",
            "heating_low_water_temperature_schedule_name": "Const Vol Rad Htg Low Wtr Temp Sch",
            "heating_water_inlet_node_name": "Node 36",
            "heating_water_outlet_node_name": "Node 37",
            "hydronic_tubing_length": "Autosize",
            "number_of_circuits": "OnePerSurface",
            "rated_flow_rate": 1.30949e-05,
            "rated_power_consumption": 35,
            "rated_pump_head": 0,
            "surface_name_or_radiant_surface_group_name": "Low Temp Radiant Const Flow_PB_Aseo-VestibuloFloors",
            "zone_name": "PB_Aseo-Vestibulo"
        },
        "Low Temp Radiant Const Flow_PB_Cocina": {
            "availability_schedule_name": "Always On Discrete hvac_library",
            "circuit_length": 106.7,
            "cooling_high_control_temperature_schedule_name": "Radiant cooling control high air summer",
            "cooling_high_water_temperature_schedule_name": "Const Vol Rad Clg Hi Wtr Temp Sch",
            "cooling_low_control_temperature_schedule_name": "Const Vol Rad Clg Low Air Temp Sch",
            "cooling_low_water_temperature_schedule_name": "Const Vol Rad Clg Low Wtr Temp Sch",
            "cooling_water_inlet_node_name": "Node 51",
            "cooling_water_outlet_node_name": "Node 52",
            "design_object": "Low Temp Radiant Const Flow_PB_Cocina Design",
            "heating_high_control_temperature_schedule_name": "Radiant control temp 22 sizing then 30",
            "heating_high_water_temperature_schedule_name": "Const Vol Rad Htg Hi Wtr Temp Sch",
            "heating_low_control_temperature_schedule_name": "Const Vol Rad Htg Low Air Temp Sch",
            "heating_low_water_temperature_schedule_name": "Const Vol Rad Htg Low Wtr Temp Sch",
            "heating_water_inlet_node_name": "Node 38",
            "heating_water_outlet_node_name": "Node 39",
            "hydronic_tubing_length": "Autosize",
            "number_of_circuits": "OnePerSurface",
            "rated_flow_rate": 6.84446e-05,
            "rated_power_consumption": 35,
            "rated_pump_head": 0,
            "surface_name_or_radiant_surface_group_name": "Low Temp Radiant Const Flow_PB_CocinaFloors",
            "zone_name": "PB_Cocina-Salon1-Salon2"
        }
    },
    "ZoneHVAC:LowTemperatureRadiant:ConstantFlow:Design": {
        "Low Temp Radiant Const Flow_P1_Aseo2-Vestidor Design": {
            "condensation_control_dewpoint_offset": 1,
            "condensation_control_type": "SimpleOff",
            "fluid_to_radiant_surface_heat_transfer_model": "ConvectionOnly",
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0,
            "hydronic_tubing_conductivity": 0.35,
            "hydronic_tubing_inside_diameter": 0.013,
            "hydronic_tubing_outside_diameter": 0.016,
            "motor_efficiency": 0.9,
            "running_mean_outdoor_dry_bulb_temperature_weighting_factor": 0.8,
            "temperature_control_type": "MeanAirTemperature"
        },
        "Low Temp Radiant Const Flow_P1_Aseo-Pasillo Design": {
            "condensation_control_dewpoint_offset": 1,
            "condensation_control_type": "SimpleOff",
            "fluid_to_radiant_surface_heat_transfer_model": "ConvectionOnly",
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0,
            "hydronic_tubing_conductivity": 0.35,
            "hydronic_tubing_inside_diameter": 0.013,
            "hydronic_tubing_outside_diameter": 0.016,
            "motor_efficiency": 0.9,
            "running_mean_outdoor_dry_bulb_temperature_weighting_factor": 0.8,
            "temperature_control_type": "MeanAirTemperature"
        },
        "Low Temp Radiant Const Flow_P1_Dormitorio1 Design": {
            "condensation_control_dewpoint_offset": 1,
            "condensation_control_type": "SimpleOff",
            "fluid_to_radiant_surface_heat_transfer_model": "ConvectionOnly",
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0,
            "hydronic_tubing_conductivity": 0.35,
            "hydronic_tubing_inside_diameter": 0.013,
            "hydronic_tubing_outside_diameter": 0.016,
            "motor_efficiency": 0.9,
            "running_mean_outdoor_dry_bulb_temperature_weighting_factor": 0.8,
            "temperature_control_type": "MeanAirTemperature"
        },
        "Low Temp Radiant Const Flow_P1_Dormitorio2 Design": {
            "condensation_control_dewpoint_offset": 1,
            "condensation_control_type": "SimpleOff",
            "fluid_to_radiant_surface_heat_transfer_model": "ConvectionOnly",
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0,
            "hydronic_tubing_conductivity": 0.35,
            "hydronic_tubing_inside_diameter": 0.013,
            "hydronic_tubing_outside_diameter": 0.016,
            "motor_efficiency": 0.9,
            "running_mean_outdoor_dry_bulb_temperature_weighting_factor": 0.8,
            "temperature_control_type": "MeanAirTemperature"
        },
        "Low Temp Radiant Const Flow_P1_Dormitorio3 Design": {
            "condensation_control_dewpoint_offset": 1,
            "condensation_control_type": "SimpleOff",
            "fluid_to_radiant_surface_heat_transfer_model": "ConvectionOnly",
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0,
            "hydronic_tubing_conductivity": 0.35,
            "hydronic_tubing_inside_diameter": 0.013,
            "hydronic_tubing_outside_diameter": 0.016,
            "motor_efficiency": 0.9,
            "running_mean_outdoor_dry_bulb_temperature_weighting_factor": 0.8,
            "temperature_control_type": "MeanAirTemperature"
        },
        "Low Temp Radiant Const Flow_PB_Aseo-Vestibulo Design": {
            "condensation_control_dewpoint_offset": 1,
            "condensation_control_type": "SimpleOff",
            "fluid_to_radiant_surface_heat_transfer_model": "ConvectionOnly",
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0,
            "hydronic_tubing_conductivity": 0.35,
            "hydronic_tubing_inside_diameter": 0.013,
            "hydronic_tubing_outside_diameter": 0.016,
            "motor_efficiency": 0.9,
            "running_mean_outdoor_dry_bulb_temperature_weighting_factor": 0.8,
            "temperature_control_type": "MeanAirTemperature"
        },
        "Low Temp Radiant Const Flow_PB_Cocina Design": {
            "condensation_control_dewpoint_offset": 1,
            "condensation_control_type": "SimpleOff",
            "fluid_to_radiant_surface_heat_transfer_model": "ConvectionOnly",
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0,
            "hydronic_tubing_conductivity": 0.35,
            "hydronic_tubing_inside_diameter": 0.013,
            "hydronic_tubing_outside_diameter": 0.016,
            "motor_efficiency": 0.9,
            "running_mean_outdoor_dry_bulb_temperature_weighting_factor": 0.8,
            "temperature_control_type": "MeanAirTemperature"
        }
    },
    "ZoneHVAC:LowTemperatureRadiant:SurfaceGroup": {
        "Low Temp Radiant Const Flow_P1_Aseo2-VestidorFloors": {
            "surface_fractions": [
                {
                    "flow_fraction_for_surface": 0.320319751968662,
                    "surface_name": "srf40"
                },
                {
                    "flow_fraction_for_surface": 0.679680248031338,
                    "surface_name": "srf52"
                }
            ]
        },
        "Low Temp Radiant Const Flow_P1_Aseo-PasilloFloors": {
            "surface_fractions": [
                {
                    "flow_fraction_for_surface": 0.192346615791252,
                    "surface_name": "srf50"
                },
                {
                    "flow_fraction_for_surface": 0.297175864360183,
                    "surface_name": "srf25"
                },
                {
                    "flow_fraction_for_surface": 0.510477519848565,
                    "surface_name": "srf34"
                }
            ]
        },
        "Low Temp Radiant Const Flow_P1_Dormitorio1Floors": {
            "surface_fractions": [
                {
                    "flow_fraction_for_surface": 0.28089353343492,
                    "surface_name": "srf54"
                },
                {
                    "flow_fraction_for_surface": 0.71910646656508,
                    "surface_name": "srf59"
                }
            ]
        },
        "Low Temp Radiant Const Flow_P1_Dormitorio2Floors": {
            "surface_fractions": [
                {
                    "flow_fraction_for_surface": 1,
                    "surface_name": "srf41"
                }
            ]
        },
        "Low Temp Radiant Const Flow_P1_Dormitorio3Floors": {
            "surface_fractions": [
                {
                    "flow_fraction_for_surface": 0.963613820726543,
                    "surface_name": "srf79"
                },
                {
                    "flow_fraction_for_surface": 0.0363861792734575,
                    "surface_name": "srf27"
                }
            ]
        },
        "Low Temp Radiant Const Flow_PB_Aseo-VestibuloFloors": {
            "surface_fractions": [
                {
                    "flow_fraction_for_surface": 0.483794890784022,
                    "surface_name": "srf10"
                },
                {
                    "flow_fraction_for_surface": 0.516205109215978,
                    "surface_name": "srf11"
                }
            ]
        },
        "Low Temp Radiant Const Flow_PB_CocinaFloors": {
            "surface_fractions": [
                {
                    "flow_fraction_for_surface": 0.231667545742761,
                    "surface_name": "srf12"
                },
                {
                    "flow_fraction_for_surface": 0.234535996292608,
                    "surface_name": "srf20"
                },
                {
                    "flow_fraction_for_surface": 0.0470267062501356,
                    "surface_name": "srf14"
                },
                {
                    "flow_fraction_for_surface": 0.110132989050527,
                    "surface_name": "srf3"
                },
                {
                    "flow_fraction_for_surface": 0.376636762663969,
                    "surface_name": "srf21"
                }
            ]
        }
    },
    "ZoneInfiltration:DesignFlowRate": {
        "DesignInfiltration": {
            "air_changes_per_hour": 0.1,
            "density_basis": "Outdoor",
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "schedule_name": "Infiltraciones",
            "zone_or_zonelist_or_space_or_spacelist_name": "spc_P1_Aseo"
        },
        "DesignInfiltration 1": {
            "air_changes_per_hour": 0.1,
            "density_basis": "Outdoor",
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "schedule_name": "Infiltraciones",
            "zone_or_zonelist_or_space_or_spacelist_name": "spc_P1_Vestidor"
        },
        "DesignInfiltration 2": {
            "air_changes_per_hour": 0.1,
            "density_basis": "Outdoor",
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "schedule_name": "Infiltraciones",
            "zone_or_zonelist_or_space_or_spacelist_name": "spc_P1_Dormitorio1"
        },
        "DesignInfiltration 3": {
            "air_changes_per_hour": 0.1,
            "density_basis": "Outdoor",
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "schedule_name": "Infiltraciones",
            "zone_or_zonelist_or_space_or_spacelist_name": "spc_P1_Aseo2"
        },
        "DesignInfiltration 4": {
            "air_changes_per_hour": 0.1,
            "density_basis": "Outdoor",
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "schedule_name": "Infiltraciones",
            "zone_or_zonelist_or_space_or_spacelist_name": "spc_P1_Dormitorio2"
        },
        "DesignInfiltration 5": {
            "air_changes_per_hour": 0.1,
            "density_basis": "Outdoor",
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "schedule_name": "Infiltraciones",
            "zone_or_zonelist_or_space_or_spacelist_name": "spc_PB_Vestibulo"
        },
        "DesignInfiltration 6": {
            "air_changes_per_hour": 0.1,
            "density_basis": "Outdoor",
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "schedule_name": "Infiltraciones",
            "zone_or_zonelist_or_space_or_spacelist_name": "spc_PB_Cocina"
        },
        "DesignInfiltration 7": {
            "air_changes_per_hour": 0.1,
            "density_basis": "Outdoor",
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "schedule_name": "Infiltraciones",
            "zone_or_zonelist_or_space_or_spacelist_name": "spc_PB_Aseo"
        },
        "DesignInfiltration 8": {
            "air_changes_per_hour": 0.1,
            "density_basis": "Outdoor",
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "schedule_name": "Infiltraciones",
            "zone_or_zonelist_or_space_or_spacelist_name": "spc_PB_Escalera"
        },
        "DesignInfiltration 9": {
            "air_changes_per_hour": 0.1,
            "density_basis": "Outdoor",
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "schedule_name": "Infiltraciones",
            "zone_or_zonelist_or_space_or_spacelist_name": "spc_P1_Pasillo"
        },
        "DesignInfiltration 10": {
            "air_changes_per_hour": 0.1,
            "density_basis": "Outdoor",
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "schedule_name": "Infiltraciones",
            "zone_or_zonelist_or_space_or_spacelist_name": "spc_P1_Dormitorio3"
        },
        "DesignInfiltration 11": {
            "air_changes_per_hour": 0.1,
            "density_basis": "Outdoor",
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "schedule_name": "Infiltraciones",
            "zone_or_zonelist_or_space_or_spacelist_name": "spc_P1_Escalera"
        },
        "DesignInfiltration 12": {
            "air_changes_per_hour": 0.1,
            "density_basis": "Outdoor",
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "schedule_name": "Infiltraciones",
            "zone_or_zonelist_or_space_or_spacelist_name": "spc_PB_Salon1"
        },
        "DesignInfiltration 13": {
            "air_changes_per_hour": 0.1,
            "density_basis": "Outdoor",
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "schedule_name": "Infiltraciones",
            "zone_or_zonelist_or_space_or_spacelist_name": "spc_PB_Salon2"
        }
    },
    "ZoneMixing": {
        "Mixing Living to Vestibulo": {
            "air_changes_per_hour": 0.2,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "schedule_name": "Always On Continuous",
            "source_zone_or_space_name": "PB_Cocina-Salon1-Salon2",
            "zone_or_space_name": "PB_Aseo-Vestibulo"
        },
        "Mixing Vestibulo to Living": {
            "air_changes_per_hour": 0.2,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "schedule_name": "Always On Continuous",
            "source_zone_or_space_name": "PB_Aseo-Vestibulo",
            "zone_or_space_name": "PB_Cocina-Salon1-Salon2"
        },
        "Mixing Pasillo to Dormitorio1": {
            "air_changes_per_hour": 0.2,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "schedule_name": "Always On Continuous",
            "source_zone_or_space_name": "P1_Aseo-Pasillo",
            "zone_or_space_name": "P1_Dormitorio1"
        },
        "Mixing Pasillo to Dormitorio2": {
            "air_changes_per_hour": 0.2,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "schedule_name": "Always On Continuous",
            "source_zone_or_space_name": "P1_Aseo-Pasillo",
            "zone_or_space_name": "P1_Dormitorio2"
        },
        "Mixing Pasillo to Dormitorio3": {
            "air_changes_per_hour": 0.2,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "schedule_name": "Always On Continuous",
            "source_zone_or_space_name": "P1_Aseo-Pasillo",
            "zone_or_space_name": "P1_Dormitorio3"
        },
        "Mixing Dormitorio1 to Pasillo": {
            "air_changes_per_hour": 0.2,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "schedule_name": "Always On Continuous",
            "source_zone_or_space_name": "P1_Dormitorio1",
            "zone_or_space_name": "P1_Aseo-Pasillo"
        },
        "Mixing Dormitorio2 to Pasillo": {
            "air_changes_per_hour": 0.2,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "schedule_name": "Always On Continuous",
            "source_zone_or_space_name": "P1_Dormitorio2",
            "zone_or_space_name": "P1_Aseo-Pasillo"
        },
        "Mixing Dormitorio3 to Pasillo": {
            "air_changes_per_hour": 0.2,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "schedule_name": "Always On Continuous",
            "source_zone_or_space_name": "P1_Dormitorio3",
            "zone_or_space_name": "P1_Aseo-Pasillo"
        },
        "Mixing Pasillo to Aseo2-Vestidor": {
            "air_changes_per_hour": 0.25,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "schedule_name": "Always On Continuous",
            "source_zone_or_space_name": "P1_Aseo-Pasillo",
            "zone_or_space_name": "P1_Aseo2-Vestidor"
        },
        "Mixing Aseo2-Vestidor to Pasillo": {
            "air_changes_per_hour": 0.25,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "schedule_name": "Always On Continuous",
            "source_zone_or_space_name": "P1_Aseo2-Vestidor",
            "zone_or_space_name": "P1_Aseo-Pasillo"
        }
    },
    "ZoneVentilation:WindandStackOpenArea": {
        "Zone Ventilation Wind and Stack Open Area": {
            "delta_temperature": 4,
            "discharge_coefficient_for_opening": "Autocalculate",
            "effective_angle": 0,
            "height_difference": 1.5,
            "maximum_indoor_temperature": 50,
            "maximum_outdoor_temperature": 30,
            "maximum_wind_speed": 8,
            "minimum_indoor_temperature_schedule_name": "Setpoint Schedule P1_Aseo-Pasillo",
            "minimum_outdoor_temperature": -5,
            "opening_area": 0.2,
            "opening_area_fraction_schedule_name": "VentilacionNatural",
            "opening_effectiveness": "Autocalculate",
            "zone_or_space_name": "P1_Aseo-Pasillo"
        },
        "Zone Ventilation Wind and Stack Open Area 2": {
            "delta_temperature": 4,
            "discharge_coefficient_for_opening": "Autocalculate",
            "effective_angle": 0,
            "height_difference": 1.5,
            "maximum_indoor_temperature": 50,
            "maximum_outdoor_temperature": 30,
            "maximum_wind_speed": 8,
            "minimum_indoor_temperature_schedule_name": "Setpoint Schedule P1_Dormitorio1",
            "minimum_outdoor_temperature": -5,
            "opening_area": 0.2,
            "opening_area_fraction_schedule_name": "VentilacionNatural",
            "opening_effectiveness": "Autocalculate",
            "zone_or_space_name": "P1_Dormitorio1"
        },
        "Zone Ventilation Wind and Stack Open Area 3": {
            "delta_temperature": 4,
            "discharge_coefficient_for_opening": "Autocalculate",
            "effective_angle": 0,
            "height_difference": 1.5,
            "maximum_indoor_temperature": 50,
            "maximum_outdoor_temperature": 30,
            "maximum_wind_speed": 8,
            "minimum_indoor_temperature_schedule_name": "Setpoint Schedule P1_Dormitorio3",
            "minimum_outdoor_temperature": -5,
            "opening_area": 0.2,
            "opening_area_fraction_schedule_name": "VentilacionNatural",
            "opening_effectiveness": "Autocalculate",
            "zone_or_space_name": "P1_Dormitorio3"
        },
        "Zone Ventilation Wind and Stack Open Area 4": {
            "delta_temperature": 4,
            "discharge_coefficient_for_opening": "Autocalculate",
            "effective_angle": 0,
            "height_difference": 1.5,
            "maximum_indoor_temperature": 50,
            "maximum_outdoor_temperature": 30,
            "maximum_wind_speed": 8,
            "minimum_indoor_temperature_schedule_name": "Setpoint Schedule P1_Aseo2-Vestidor",
            "minimum_outdoor_temperature": -5,
            "opening_area": 0.2,
            "opening_area_fraction_schedule_name": "VentilacionNatural",
            "opening_effectiveness": "Autocalculate",
            "zone_or_space_name": "P1_Aseo2-Vestidor"
        },
        "Zone Ventilation Wind and Stack Open Area 5": {
            "delta_temperature": 4,
            "discharge_coefficient_for_opening": "Autocalculate",
            "effective_angle": 0,
            "height_difference": 1.5,
            "maximum_indoor_temperature": 50,
            "maximum_outdoor_temperature": 30,
            "maximum_wind_speed": 8,
            "minimum_indoor_temperature_schedule_name": "Setpoint Schedule PB_Aseo-Vestibulo",
            "minimum_outdoor_temperature": -5,
            "opening_area": 0.2,
            "opening_area_fraction_schedule_name": "VentilacionNatural",
            "opening_effectiveness": "Autocalculate",
            "zone_or_space_name": "PB_Aseo-Vestibulo"
        },
        "Zone Ventilation Wind and Stack Open Area 6": {
            "delta_temperature": 4,
            "discharge_coefficient_for_opening": "Autocalculate",
            "effective_angle": 0,
            "height_difference": 1.5,
            "maximum_indoor_temperature": 50,
            "maximum_outdoor_temperature": 30,
            "maximum_wind_speed": 8,
            "minimum_indoor_temperature_schedule_name": "Setpoint Schedule PB_Salon",
            "minimum_outdoor_temperature": -5,
            "opening_area": 0.2,
            "opening_area_fraction_schedule_name": "VentilacionNatural",
            "opening_effectiveness": "Autocalculate",
            "zone_or_space_name": "PB_Cocina-Salon1-Salon2"
        },
        "Zone Ventilation Wind and Stack Open Area 8": {
            "delta_temperature": 4,
            "discharge_coefficient_for_opening": "Autocalculate",
            "effective_angle": 0,
            "height_difference": 1.5,
            "maximum_indoor_temperature": 50,
            "maximum_outdoor_temperature": 30,
            "maximum_wind_speed": 8,
            "minimum_indoor_temperature_schedule_name": "Setpoint Schedule P1_Dormitorio2",
            "minimum_outdoor_temperature": -5,
            "opening_area": 0.2,
            "opening_area_fraction_schedule_name": "VentilacionNatural",
            "opening_effectiveness": "Autocalculate",
            "zone_or_space_name": "P1_Dormitorio2"
        }
    }
}