{
    "AvailabilityManager:Scheduled": {
        "HW Loop Availability": {
            "schedule_name": "On 24/7"
        }
    },
    "AvailabilityManagerAssignmentList": {
        "HW Loop AvailabilityManager List": {
            "managers": [
                {
                    "availability_manager_name": "HW Loop Availability",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        }
    },
    "Branch": {
        "Boiler HW Loop Supply Side Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Boiler Water Inlet Node",
                    "component_name": "Plant Componet Heating",
                    "component_object_type": "PlantComponent:TemperatureSource",
                    "component_outlet_node_name": "Boiler Water Outlet Node"
                }
            ]
        },
        "FirstFloor:Kitchen Radiant surface Aux HW Loop Demand Side Branch": {
            "components": [
                {
                    "component_inlet_node_name": "FirstFloor:Kitchen Radiant surface Hot Water Inlet Node",
                    "component_name": "FirstFloor:Kitchen Radiant surface",
                    "component_object_type": "ZoneHVAC:LowTemperatureRadiant:VariableFlow",
                    "component_outlet_node_name": "FirstFloor:Kitchen Radiant surface Hot Water Outlet Node"
                }
            ]
        },
        "FirstFloor:LivingRoom Radiant surface Aux HW Loop Demand Side Branch": {
            "components": [
                {
                    "component_inlet_node_name": "FirstFloor:LivingRoom Radiant surface Hot Water Inlet Node",
                    "component_name": "FirstFloor:LivingRoom Radiant surface",
                    "component_object_type": "ZoneHVAC:LowTemperatureRadiant:VariableFlow",
                    "component_outlet_node_name": "FirstFloor:LivingRoom Radiant surface Hot Water Outlet Node"
                }
            ]
        },
        "HW Loop Demand Side Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HW Loop Demand Side Inlet",
                    "component_name": "HW Loop Demand Side Inlet Branch Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "HW Loop Demand Side Inlet Branch Pipe Outlet"
                }
            ]
        },
        "HW Loop Demand Side Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HW Loop Demand Side Outlet Branch Pipe Inlet",
                    "component_name": "HW Loop Demand Side Outlet Branch Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "HW Loop Demand Side Outlet"
                }
            ]
        },
        "HW Loop Supply Side Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HW Loop Supply Side Inlet",
                    "component_name": "HW Loop Supply Pump",
                    "component_object_type": "Pump:VariableSpeed",
                    "component_outlet_node_name": "HW Loop Supply Pump Water Outlet Node"
                }
            ]
        },
        "HW Loop Supply Side Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HW Loop Supply Side Outlet Branch Pipe Inlet",
                    "component_name": "HW Loop Supply Side Outlet Branch Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "HW Loop Supply Side Outlet"
                }
            ]
        },
        "SecondFloor:Bedroom01 Radiant surface Aux HW Loop Demand Side Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SecondFloor:Bedroom01 Radiant surface Hot Water Inlet Node",
                    "component_name": "SecondFloor:Bedroom01 Radiant surface",
                    "component_object_type": "ZoneHVAC:LowTemperatureRadiant:VariableFlow",
                    "component_outlet_node_name": "SecondFloor:Bedroom01 Radiant surface Hot Water Outlet Node"
                }
            ]
        },
        "SecondFloor:Bedroom02 Radiant surface Aux HW Loop Demand Side Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SecondFloor:Bedroom02 Radiant surface Hot Water Inlet Node",
                    "component_name": "SecondFloor:Bedroom02 Radiant surface",
                    "component_object_type": "ZoneHVAC:LowTemperatureRadiant:VariableFlow",
                    "component_outlet_node_name": "SecondFloor:Bedroom02 Radiant surface Hot Water Outlet Node"
                }
            ]
        },
        "SecondFloor:Bedroom03 Radiant surface Aux HW Loop Demand Side Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SecondFloor:Bedroom03 Radiant surface Hot Water Inlet Node",
                    "component_name": "SecondFloor:Bedroom03 Radiant surface",
                    "component_object_type": "ZoneHVAC:LowTemperatureRadiant:VariableFlow",
                    "component_outlet_node_name": "SecondFloor:Bedroom03 Radiant surface Hot Water Outlet Node"
                }
            ]
        }
    },
    "BranchList": {
        "HW Loop Demand Side Branches": {
            "branches": [
                {
                    "branch_name": "HW Loop Demand Side Inlet Branch"
                },
                {
                    "branch_name": "SecondFloor:Bedroom03 Radiant surface Aux HW Loop Demand Side Branch"
                },
                {
                    "branch_name": "SecondFloor:Bedroom02 Radiant surface Aux HW Loop Demand Side Branch"
                },
                {
                    "branch_name": "SecondFloor:Bedroom01 Radiant surface Aux HW Loop Demand Side Branch"
                },
                {
                    "branch_name": "FirstFloor:LivingRoom Radiant surface Aux HW Loop Demand Side Branch"
                },
                {
                    "branch_name": "FirstFloor:Kitchen Radiant surface Aux HW Loop Demand Side Branch"
                },
                {
                    "branch_name": "HW Loop Demand Side Outlet Branch"
                }
            ]
        },
        "HW Loop Supply Side Branches": {
            "branches": [
                {
                    "branch_name": "HW Loop Supply Side Inlet Branch"
                },
                {
                    "branch_name": "Boiler HW Loop Supply Side Branch"
                },
                {
                    "branch_name": "HW Loop Supply Side Outlet Branch"
                }
            ]
        }
    },
    "Building": {
        "Building": {
            "loads_convergence_tolerance_value": 0.04,
            "maximum_number_of_warmup_days": 50,
            "minimum_number_of_warmup_days": 6,
            "north_axis": 0,
            "solar_distribution": "FullExterior",
            "temperature_convergence_tolerance_value": 0.4,
            "terrain": "Suburbs"
        }
    },
    "BuildingSurface:Detailed": {
        "FirstFloor:Kitchen_Ceiling_1_0_10010": {
            "construction_name": "Heated Floor with floor covering - Internal - T0.1_Rev",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SecondFloor:BathXBed02_Floor_0_0_0",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.16205873,
                    "vertex_y_coordinate": -2.90447548,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 8.45552978,
                    "vertex_y_coordinate": -2.90447548,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 8.45552978,
                    "vertex_y_coordinate": 0.00042452,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 6.16205873,
                    "vertex_y_coordinate": 0.00042452,
                    "vertex_z_coordinate": 2.5915
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "FirstFloor:Kitchen"
        },
        "FirstFloor:Kitchen_Ceiling_1_0_10015": {
            "construction_name": "Heated Floor with floor covering - Internal - T0.3_Rev",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SecondFloor:Bedroom02_Floor_0_0_0",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.16205873,
                    "vertex_y_coordinate": -5.80937548,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 8.45552978,
                    "vertex_y_coordinate": -5.80937548,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 8.45552978,
                    "vertex_y_coordinate": -2.90447548,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 6.16205873,
                    "vertex_y_coordinate": -2.90447548,
                    "vertex_z_coordinate": 2.5915
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "FirstFloor:Kitchen"
        },
        "FirstFloor:Kitchen_Ceiling_1_0_10016": {
            "construction_name": "Heated Floor with floor covering - Internal_Rev",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SecondFloor:Bedroom02_Floor_0_0_1",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.45552978,
                    "vertex_y_coordinate": -5.80937548,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 12.31705873,
                    "vertex_y_coordinate": -5.80937548,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 12.31705873,
                    "vertex_y_coordinate": 0.00042452,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 8.45552978,
                    "vertex_y_coordinate": 0.00042452,
                    "vertex_z_coordinate": 2.5915
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "FirstFloor:Kitchen"
        },
        "FirstFloor:Kitchen_Ceiling_1_0_10025": {
            "construction_name": "Heated Floor with floor covering - Internal_Rev",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SecondFloor:Bedroom01_Floor_0_0_0",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.45552978,
                    "vertex_y_coordinate": -9.09937548,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 12.31705873,
                    "vertex_y_coordinate": -9.09937548,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 12.31705873,
                    "vertex_y_coordinate": -5.80937548,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 8.45552978,
                    "vertex_y_coordinate": -5.80937548,
                    "vertex_z_coordinate": 2.5915
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "FirstFloor:Kitchen"
        },
        "FirstFloor:Kitchen_GroundFloor_0_0_0": {
            "construction_name": "Heated Floor with floor covering - Ground",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.3170587268,
                    "vertex_y_coordinate": -9.0993754764,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8.4555297768,
                    "vertex_y_coordinate": -9.0993754764,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8.4555297768,
                    "vertex_y_coordinate": -5.8093754764,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 12.3170587268,
                    "vertex_y_coordinate": -5.8093754764,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "FirstFloor:Kitchen"
        },
        "FirstFloor:Kitchen_GroundFloor_0_0_1": {
            "construction_name": "Heated Floor with floor covering - Ground",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.3170587268,
                    "vertex_y_coordinate": -5.8093754764,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.1620587268,
                    "vertex_y_coordinate": -5.8093754764,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.1620587268,
                    "vertex_y_coordinate": 0.0004245236,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 12.3170587268,
                    "vertex_y_coordinate": 0.0004245236,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "FirstFloor:Kitchen"
        },
        "FirstFloor:Kitchen_Partition_4_0_0": {
            "construction_name": "Partition - 2 x 1 in. (2x25mm) gypsum plasterboard with 4 in. (100mm) cavity",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "FirstFloor:LivingRoom_Partition_2_0_10028",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.1620587268,
                    "vertex_y_coordinate": 0.00042452,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.1620587268,
                    "vertex_y_coordinate": -5.80937548,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.1620587268,
                    "vertex_y_coordinate": -5.80937548,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 6.1620587268,
                    "vertex_y_coordinate": 0.00042452,
                    "vertex_z_coordinate": 2.5915
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "FirstFloor:Kitchen"
        },
        "FirstFloor:Kitchen_Partition_5_0_0": {
            "construction_name": "Partition - 2 x 1 in. (2x25mm) gypsum plasterboard with 4 in. (100mm) cavity",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "FirstFloor:Kitchen_Partition_5_0_0",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.16205873,
                    "vertex_y_coordinate": -5.8093754764,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8.45552978,
                    "vertex_y_coordinate": -5.8093754764,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8.45552978,
                    "vertex_y_coordinate": -5.8093754764,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 6.16205873,
                    "vertex_y_coordinate": -5.8093754764,
                    "vertex_z_coordinate": 2.5915
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "FirstFloor:Kitchen"
        },
        "FirstFloor:Kitchen_Partition_6_0_0": {
            "construction_name": "Partition - 2 x 1 in. (2x25mm) gypsum plasterboard with 4 in. (100mm) cavity",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "FirstFloor:Kitchen_Partition_6_0_0",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.4555297804,
                    "vertex_y_coordinate": -5.80937548,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8.4555297804,
                    "vertex_y_coordinate": -9.09937548,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8.4555297804,
                    "vertex_y_coordinate": -9.09937548,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 8.4555297804,
                    "vertex_y_coordinate": -5.80937548,
                    "vertex_z_coordinate": 2.5915
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "FirstFloor:Kitchen"
        },
        "FirstFloor:Kitchen_Wall_2_0_0": {
            "construction_name": "Wall - Energy code standard - Heavyweight",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.3170587268,
                    "vertex_y_coordinate": -9.0993754764,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 12.3170587268,
                    "vertex_y_coordinate": 0.0004245236,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 12.3170587268,
                    "vertex_y_coordinate": 0.0004245236,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 12.3170587268,
                    "vertex_y_coordinate": -9.0993754764,
                    "vertex_z_coordinate": 2.5915
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "FirstFloor:Kitchen"
        },
        "FirstFloor:Kitchen_Wall_3_0_0": {
            "construction_name": "Wall - Energy code standard - Heavyweight",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.3170587268,
                    "vertex_y_coordinate": 0.0004245236,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.1620587268,
                    "vertex_y_coordinate": 0.0004245236,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.1620587268,
                    "vertex_y_coordinate": 0.0004245236,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 12.3170587268,
                    "vertex_y_coordinate": 0.0004245236,
                    "vertex_z_coordinate": 2.5915
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "FirstFloor:Kitchen"
        },
        "FirstFloor:Kitchen_Wall_7_0_0": {
            "construction_name": "Wall - Energy code standard - Heavyweight",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.4555297804,
                    "vertex_y_coordinate": -9.0993754764,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 12.3170587268,
                    "vertex_y_coordinate": -9.0993754764,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 12.3170587268,
                    "vertex_y_coordinate": -9.0993754764,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 8.4555297804,
                    "vertex_y_coordinate": -9.0993754764,
                    "vertex_z_coordinate": 2.5915
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "FirstFloor:Kitchen"
        },
        "FirstFloor:LivingRoom_Ceiling_1_0_10000": {
            "construction_name": "Heated Floor with floor covering - Internal_Rev",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SecondFloor:Bedroom03_Floor_0_0_0",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.00705873,
                    "vertex_y_coordinate": -5.80937548,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 3.76650723,
                    "vertex_y_coordinate": -5.80937548,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 3.76650723,
                    "vertex_y_coordinate": 0.00042452,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 0.00705873,
                    "vertex_y_coordinate": 0.00042452,
                    "vertex_z_coordinate": 2.5915
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "FirstFloor:LivingRoom"
        },
        "FirstFloor:LivingRoom_Ceiling_1_0_10006": {
            "construction_name": "Heated Floor with floor covering - Internal - T0.1_Rev",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SecondFloor:BathXBed03_Floor_0_0_0",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.76650723,
                    "vertex_y_coordinate": -2.90447548,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 6.16205873,
                    "vertex_y_coordinate": -2.90447548,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 6.16205873,
                    "vertex_y_coordinate": 0.00042452,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 3.76650723,
                    "vertex_y_coordinate": 0.00042452,
                    "vertex_z_coordinate": 2.5915
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "FirstFloor:LivingRoom"
        },
        "FirstFloor:LivingRoom_Ceiling_1_0_10022": {
            "construction_name": "Heated Floor with floor covering - Internal - T0.1_Rev",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SecondFloor:Bath_Floor_0_0_0",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.76650723,
                    "vertex_y_coordinate": -5.80937548,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 6.16205873,
                    "vertex_y_coordinate": -5.80937548,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 6.16205873,
                    "vertex_y_coordinate": -2.90447548,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 3.76650723,
                    "vertex_y_coordinate": -2.90447548,
                    "vertex_z_coordinate": 2.5915
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "FirstFloor:LivingRoom"
        },
        "FirstFloor:LivingRoom_GroundFloor_0_0_0": {
            "construction_name": "Heated Floor with floor covering - Ground",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.1620587268,
                    "vertex_y_coordinate": -5.8093754764,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0.0070587268,
                    "vertex_y_coordinate": -5.8093754764,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0.0070587268,
                    "vertex_y_coordinate": 0.0004245236,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.1620587268,
                    "vertex_y_coordinate": 0.0004245236,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "FirstFloor:LivingRoom"
        },
        "FirstFloor:LivingRoom_Partition_2_0_10028": {
            "construction_name": "Partition - 2 x 1 in. (2x25mm) gypsum plasterboard with 4 in. (100mm) cavity_Rev",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "FirstFloor:Kitchen_Partition_4_0_0",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.1620587268,
                    "vertex_y_coordinate": -5.80937548,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.1620587268,
                    "vertex_y_coordinate": 0.00042452,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.1620587268,
                    "vertex_y_coordinate": 0.00042452,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 6.1620587268,
                    "vertex_y_coordinate": -5.80937548,
                    "vertex_z_coordinate": 2.5915
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "FirstFloor:LivingRoom"
        },
        "FirstFloor:LivingRoom_Partition_5_0_0": {
            "construction_name": "Partition - 2 x 1 in. (2x25mm) gypsum plasterboard with 4 in. (100mm) cavity",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "FirstFloor:LivingRoom_Partition_5_0_0",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.00705873,
                    "vertex_y_coordinate": -5.8093754764,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.16205873,
                    "vertex_y_coordinate": -5.8093754764,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.16205873,
                    "vertex_y_coordinate": -5.8093754764,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 0.00705873,
                    "vertex_y_coordinate": -5.8093754764,
                    "vertex_z_coordinate": 2.5915
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "FirstFloor:LivingRoom"
        },
        "FirstFloor:LivingRoom_Wall_3_0_0": {
            "construction_name": "Wall - Energy code standard - Heavyweight",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.1620587268,
                    "vertex_y_coordinate": 0.0004245236,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0.0070587268,
                    "vertex_y_coordinate": 0.0004245236,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0.0070587268,
                    "vertex_y_coordinate": 0.0004245236,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 6.1620587268,
                    "vertex_y_coordinate": 0.0004245236,
                    "vertex_z_coordinate": 2.5915
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "FirstFloor:LivingRoom"
        },
        "FirstFloor:LivingRoom_Wall_4_0_0": {
            "construction_name": "Wall - Energy code standard - Heavyweight",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0070587268,
                    "vertex_y_coordinate": 0.0004245236,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0.0070587268,
                    "vertex_y_coordinate": -5.8093754764,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0.0070587268,
                    "vertex_y_coordinate": -5.8093754764,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 0.0070587268,
                    "vertex_y_coordinate": 0.0004245236,
                    "vertex_z_coordinate": 2.5915
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "FirstFloor:LivingRoom"
        },
        "Roof1:Zone1_Floor_2_0_10001": {
            "construction_name": "Combined semi-exposed roof - Energy code standard - Heavyweight_Rev",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SecondFloor:Bedroom03_Ceiling_1_0_0",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.76650723,
                    "vertex_y_coordinate": -5.80937548,
                    "vertex_z_coordinate": 5.1835
                },
                {
                    "vertex_x_coordinate": 0.00705873,
                    "vertex_y_coordinate": -5.80937548,
                    "vertex_z_coordinate": 5.1835
                },
                {
                    "vertex_x_coordinate": 0.00705873,
                    "vertex_y_coordinate": 0.00042452,
                    "vertex_z_coordinate": 5.1835
                },
                {
                    "vertex_x_coordinate": 3.76650723,
                    "vertex_y_coordinate": 0.00042452,
                    "vertex_z_coordinate": 5.1835
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "Roof1:Zone1"
        },
        "Roof1:Zone1_Floor_2_0_10007": {
            "construction_name": "Combined semi-exposed roof - Energy code standard - Heavyweight_Rev",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SecondFloor:BathXBed03_Ceiling_1_0_0",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.16205873,
                    "vertex_y_coordinate": -2.90447548,
                    "vertex_z_coordinate": 5.1835
                },
                {
                    "vertex_x_coordinate": 3.76650723,
                    "vertex_y_coordinate": -2.90447548,
                    "vertex_z_coordinate": 5.1835
                },
                {
                    "vertex_x_coordinate": 3.76650723,
                    "vertex_y_coordinate": 0.00042452,
                    "vertex_z_coordinate": 5.1835
                },
                {
                    "vertex_x_coordinate": 6.16205873,
                    "vertex_y_coordinate": 0.00042452,
                    "vertex_z_coordinate": 5.1835
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "Roof1:Zone1"
        },
        "Roof1:Zone1_Floor_2_0_10011": {
            "construction_name": "Combined semi-exposed roof - Energy code standard - Heavyweight_Rev",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SecondFloor:BathXBed02_Ceiling_1_0_0",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.45552978,
                    "vertex_y_coordinate": -2.90447548,
                    "vertex_z_coordinate": 5.1835
                },
                {
                    "vertex_x_coordinate": 6.16205873,
                    "vertex_y_coordinate": -2.90447548,
                    "vertex_z_coordinate": 5.1835
                },
                {
                    "vertex_x_coordinate": 6.16205873,
                    "vertex_y_coordinate": 0.00042452,
                    "vertex_z_coordinate": 5.1835
                },
                {
                    "vertex_x_coordinate": 8.45552978,
                    "vertex_y_coordinate": 0.00042452,
                    "vertex_z_coordinate": 5.1835
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "Roof1:Zone1"
        },
        "Roof1:Zone1_Floor_2_0_10017": {
            "construction_name": "Combined semi-exposed roof - Energy code standard - Heavyweight_Rev",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SecondFloor:Bedroom02_Ceiling_1_0_0",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.31705873,
                    "vertex_y_coordinate": -2.90447548,
                    "vertex_z_coordinate": 5.1835
                },
                {
                    "vertex_x_coordinate": 8.45552978,
                    "vertex_y_coordinate": -2.90447548,
                    "vertex_z_coordinate": 5.1835
                },
                {
                    "vertex_x_coordinate": 8.45552978,
                    "vertex_y_coordinate": 0.00042452,
                    "vertex_z_coordinate": 5.1835
                },
                {
                    "vertex_x_coordinate": 12.31705873,
                    "vertex_y_coordinate": 0.00042452,
                    "vertex_z_coordinate": 5.1835
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "Roof1:Zone1"
        },
        "Roof1:Zone1_Floor_2_0_10018": {
            "construction_name": "Combined semi-exposed roof - Energy code standard - Heavyweight_Rev",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SecondFloor:Bedroom02_Ceiling_1_0_1",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.31705873,
                    "vertex_y_coordinate": -5.80937548,
                    "vertex_z_coordinate": 5.1835
                },
                {
                    "vertex_x_coordinate": 6.16205873,
                    "vertex_y_coordinate": -5.80937548,
                    "vertex_z_coordinate": 5.1835
                },
                {
                    "vertex_x_coordinate": 6.16205873,
                    "vertex_y_coordinate": -2.90447548,
                    "vertex_z_coordinate": 5.1835
                },
                {
                    "vertex_x_coordinate": 12.31705873,
                    "vertex_y_coordinate": -2.90447548,
                    "vertex_z_coordinate": 5.1835
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "Roof1:Zone1"
        },
        "Roof1:Zone1_Floor_2_0_10023": {
            "construction_name": "Combined semi-exposed roof - Energy code standard - Heavyweight_Rev",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SecondFloor:Bath_Ceiling_1_0_0",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.16205873,
                    "vertex_y_coordinate": -5.80937548,
                    "vertex_z_coordinate": 5.1835
                },
                {
                    "vertex_x_coordinate": 3.76650723,
                    "vertex_y_coordinate": -5.80937548,
                    "vertex_z_coordinate": 5.1835
                },
                {
                    "vertex_x_coordinate": 3.76650723,
                    "vertex_y_coordinate": -2.90447548,
                    "vertex_z_coordinate": 5.1835
                },
                {
                    "vertex_x_coordinate": 6.16205873,
                    "vertex_y_coordinate": -2.90447548,
                    "vertex_z_coordinate": 5.1835
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "Roof1:Zone1"
        },
        "Roof1:Zone1_Floor_2_0_10026": {
            "construction_name": "Combined semi-exposed roof - Energy code standard - Heavyweight_Rev",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SecondFloor:Bedroom01_Ceiling_1_0_0",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.31705873,
                    "vertex_y_coordinate": -9.09937548,
                    "vertex_z_coordinate": 5.1835
                },
                {
                    "vertex_x_coordinate": 8.45552978,
                    "vertex_y_coordinate": -9.09937548,
                    "vertex_z_coordinate": 5.1835
                },
                {
                    "vertex_x_coordinate": 8.45552978,
                    "vertex_y_coordinate": -5.80937548,
                    "vertex_z_coordinate": 5.1835
                },
                {
                    "vertex_x_coordinate": 12.31705873,
                    "vertex_y_coordinate": -5.80937548,
                    "vertex_z_coordinate": 5.1835
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "Roof1:Zone1"
        },
        "Roof1:Zone1_Floor_2_5_0": {
            "construction_name": "Heated Floor with floor covering - Internal",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Roof1:Zone1_Floor_2_5_0",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.45552978,
                    "vertex_y_coordinate": -9.09937548,
                    "vertex_z_coordinate": 5.1835
                },
                {
                    "vertex_x_coordinate": 0.00705873,
                    "vertex_y_coordinate": -9.09937548,
                    "vertex_z_coordinate": 5.1835
                },
                {
                    "vertex_x_coordinate": 0.00705873,
                    "vertex_y_coordinate": -5.80937548,
                    "vertex_z_coordinate": 5.1835
                },
                {
                    "vertex_x_coordinate": 8.45552978,
                    "vertex_y_coordinate": -5.80937548,
                    "vertex_z_coordinate": 5.1835
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "Roof1:Zone1"
        },
        "Roof1:Zone1_Roof_0_0_0": {
            "construction_name": "Combined semi-exposed roof - Energy code standard - Heavyweight",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.31705873,
                    "vertex_y_coordinate": 0.00042452,
                    "vertex_z_coordinate": 5.1835
                },
                {
                    "vertex_x_coordinate": 0.00705873,
                    "vertex_y_coordinate": 0.00042452,
                    "vertex_z_coordinate": 5.1835
                },
                {
                    "vertex_x_coordinate": 0.00705873,
                    "vertex_y_coordinate": -4.5494754779,
                    "vertex_z_coordinate": 6.6618521264
                },
                {
                    "vertex_x_coordinate": 12.31705873,
                    "vertex_y_coordinate": -4.5494754779,
                    "vertex_z_coordinate": 6.6618521264
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Roof1:Zone1"
        },
        "Roof1:Zone1_Roof_3_0_0": {
            "construction_name": "Combined semi-exposed roof - Energy code standard - Heavyweight",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.00705873,
                    "vertex_y_coordinate": -9.09937548,
                    "vertex_z_coordinate": 5.1835
                },
                {
                    "vertex_x_coordinate": 12.31705873,
                    "vertex_y_coordinate": -9.09937548,
                    "vertex_z_coordinate": 5.1835
                },
                {
                    "vertex_x_coordinate": 12.31705873,
                    "vertex_y_coordinate": -4.5494754779,
                    "vertex_z_coordinate": 6.6618521264
                },
                {
                    "vertex_x_coordinate": 0.00705873,
                    "vertex_y_coordinate": -4.5494754779,
                    "vertex_z_coordinate": 6.6618521264
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Roof1:Zone1"
        },
        "Roof1:Zone1_Wall_1_0_0": {
            "construction_name": "Wall - Energy code standard - Heavyweight",
            "number_of_vertices": 3,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.31705873,
                    "vertex_y_coordinate": -9.09937548,
                    "vertex_z_coordinate": 5.1835
                },
                {
                    "vertex_x_coordinate": 12.31705873,
                    "vertex_y_coordinate": 0.00042452,
                    "vertex_z_coordinate": 5.1835
                },
                {
                    "vertex_x_coordinate": 12.31705873,
                    "vertex_y_coordinate": -4.5494754779,
                    "vertex_z_coordinate": 6.6618521264
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Roof1:Zone1"
        },
        "Roof1:Zone1_Wall_4_0_0": {
            "construction_name": "Wall - Energy code standard - Heavyweight",
            "number_of_vertices": 3,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.00705873,
                    "vertex_y_coordinate": 0.00042452,
                    "vertex_z_coordinate": 5.1835
                },
                {
                    "vertex_x_coordinate": 0.00705873,
                    "vertex_y_coordinate": -9.09937548,
                    "vertex_z_coordinate": 5.1835
                },
                {
                    "vertex_x_coordinate": 0.00705873,
                    "vertex_y_coordinate": -4.5494754779,
                    "vertex_z_coordinate": 6.6618521264
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Roof1:Zone1"
        },
        "SecondFloor:BathXBed02_Ceiling_1_0_0": {
            "construction_name": "Combined semi-exposed roof - Energy code standard - Heavyweight",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Roof1:Zone1_Floor_2_0_10011",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.16205873,
                    "vertex_y_coordinate": -2.90447548,
                    "vertex_z_coordinate": 5.1835
                },
                {
                    "vertex_x_coordinate": 8.45552978,
                    "vertex_y_coordinate": -2.90447548,
                    "vertex_z_coordinate": 5.1835
                },
                {
                    "vertex_x_coordinate": 8.45552978,
                    "vertex_y_coordinate": 0.00042452,
                    "vertex_z_coordinate": 5.1835
                },
                {
                    "vertex_x_coordinate": 6.16205873,
                    "vertex_y_coordinate": 0.00042452,
                    "vertex_z_coordinate": 5.1835
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "SecondFloor:BathXBed02"
        },
        "SecondFloor:BathXBed02_Floor_0_0_0": {
            "construction_name": "Heated Floor with floor covering - Internal - T0.1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "FirstFloor:Kitchen_Ceiling_1_0_10010",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.45552978,
                    "vertex_y_coordinate": -2.90447548,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 6.16205873,
                    "vertex_y_coordinate": -2.90447548,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 6.16205873,
                    "vertex_y_coordinate": 0.00042452,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 8.45552978,
                    "vertex_y_coordinate": 0.00042452,
                    "vertex_z_coordinate": 2.5915
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "SecondFloor:BathXBed02"
        },
        "SecondFloor:BathXBed02_Partition_2_0_0": {
            "construction_name": "Partition - 2 x 1 in. (2x25mm) gypsum plasterboard with 4 in. (100mm) cavity",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SecondFloor:Bedroom02_Partition_4_0_10012",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.4555297804,
                    "vertex_y_coordinate": -2.90447548,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 8.4555297804,
                    "vertex_y_coordinate": 0.00042452,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 8.4555297804,
                    "vertex_y_coordinate": 0.00042452,
                    "vertex_z_coordinate": 5.1835
                },
                {
                    "vertex_x_coordinate": 8.4555297804,
                    "vertex_y_coordinate": -2.90447548,
                    "vertex_z_coordinate": 5.1835
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "SecondFloor:BathXBed02"
        },
        "SecondFloor:BathXBed02_Partition_4_0_10008": {
            "construction_name": "Partition - 2 x 1 in. (2x25mm) gypsum plasterboard with 4 in. (100mm) cavity_Rev",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SecondFloor:BathXBed03_Partition_2_0_0",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.1620587268,
                    "vertex_y_coordinate": 0.00042452,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 6.1620587268,
                    "vertex_y_coordinate": -2.90447548,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 6.1620587268,
                    "vertex_y_coordinate": -2.90447548,
                    "vertex_z_coordinate": 5.1835
                },
                {
                    "vertex_x_coordinate": 6.1620587268,
                    "vertex_y_coordinate": 0.00042452,
                    "vertex_z_coordinate": 5.1835
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "SecondFloor:BathXBed02"
        },
        "SecondFloor:BathXBed02_Partition_5_0_0": {
            "construction_name": "Partition - 2 x 1 in. (2x25mm) gypsum plasterboard with 4 in. (100mm) cavity",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SecondFloor:Bedroom02_Partition_5_0_10013",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.16205873,
                    "vertex_y_coordinate": -2.9044754764,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 8.45552978,
                    "vertex_y_coordinate": -2.9044754764,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 8.45552978,
                    "vertex_y_coordinate": -2.9044754764,
                    "vertex_z_coordinate": 5.1835
                },
                {
                    "vertex_x_coordinate": 6.16205873,
                    "vertex_y_coordinate": -2.9044754764,
                    "vertex_z_coordinate": 5.1835
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "SecondFloor:BathXBed02"
        },
        "SecondFloor:BathXBed02_Wall_3_0_0": {
            "construction_name": "Wall - Energy code standard - Heavyweight",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.4555297804,
                    "vertex_y_coordinate": 0.0004245236,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 6.1620587268,
                    "vertex_y_coordinate": 0.0004245236,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 6.1620587268,
                    "vertex_y_coordinate": 0.0004245236,
                    "vertex_z_coordinate": 5.1835
                },
                {
                    "vertex_x_coordinate": 8.4555297804,
                    "vertex_y_coordinate": 0.0004245236,
                    "vertex_z_coordinate": 5.1835
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "SecondFloor:BathXBed02"
        },
        "SecondFloor:BathXBed03_Ceiling_1_0_0": {
            "construction_name": "Combined semi-exposed roof - Energy code standard - Heavyweight",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Roof1:Zone1_Floor_2_0_10007",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.76650723,
                    "vertex_y_coordinate": -2.90447548,
                    "vertex_z_coordinate": 5.1835
                },
                {
                    "vertex_x_coordinate": 6.16205873,
                    "vertex_y_coordinate": -2.90447548,
                    "vertex_z_coordinate": 5.1835
                },
                {
                    "vertex_x_coordinate": 6.16205873,
                    "vertex_y_coordinate": 0.00042452,
                    "vertex_z_coordinate": 5.1835
                },
                {
                    "vertex_x_coordinate": 3.76650723,
                    "vertex_y_coordinate": 0.00042452,
                    "vertex_z_coordinate": 5.1835
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "SecondFloor:BathXBed03"
        },
        "SecondFloor:BathXBed03_Floor_0_0_0": {
            "construction_name": "Heated Floor with floor covering - Internal - T0.1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "FirstFloor:LivingRoom_Ceiling_1_0_10006",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.16205873,
                    "vertex_y_coordinate": -2.90447548,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 3.76650723,
                    "vertex_y_coordinate": -2.90447548,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 3.76650723,
                    "vertex_y_coordinate": 0.00042452,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 6.16205873,
                    "vertex_y_coordinate": 0.00042452,
                    "vertex_z_coordinate": 2.5915
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "SecondFloor:BathXBed03"
        },
        "SecondFloor:BathXBed03_Partition_2_0_0": {
            "construction_name": "Partition - 2 x 1 in. (2x25mm) gypsum plasterboard with 4 in. (100mm) cavity",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SecondFloor:BathXBed02_Partition_4_0_10008",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.1620587268,
                    "vertex_y_coordinate": -2.90447548,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 6.1620587268,
                    "vertex_y_coordinate": 0.00042452,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 6.1620587268,
                    "vertex_y_coordinate": 0.00042452,
                    "vertex_z_coordinate": 5.1835
                },
                {
                    "vertex_x_coordinate": 6.1620587268,
                    "vertex_y_coordinate": -2.90447548,
                    "vertex_z_coordinate": 5.1835
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "SecondFloor:BathXBed03"
        },
        "SecondFloor:BathXBed03_Partition_4_0_10002": {
            "construction_name": "Partition - 2 x 1 in. (2x25mm) gypsum plasterboard with 4 in. (100mm) cavity_Rev",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SecondFloor:Bedroom03_Partition_2_0_0",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.7665072302,
                    "vertex_y_coordinate": 0.00042452,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 3.7665072302,
                    "vertex_y_coordinate": -2.90447548,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 3.7665072302,
                    "vertex_y_coordinate": -2.90447548,
                    "vertex_z_coordinate": 5.1835
                },
                {
                    "vertex_x_coordinate": 3.7665072302,
                    "vertex_y_coordinate": 0.00042452,
                    "vertex_z_coordinate": 5.1835
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "SecondFloor:BathXBed03"
        },
        "SecondFloor:BathXBed03_Partition_5_0_0": {
            "construction_name": "Partition - 2 x 1 in. (2x25mm) gypsum plasterboard with 4 in. (100mm) cavity",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SecondFloor:Bath_Partition_3_0_10009",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.76650723,
                    "vertex_y_coordinate": -2.9044754764,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 6.16205873,
                    "vertex_y_coordinate": -2.9044754764,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 6.16205873,
                    "vertex_y_coordinate": -2.9044754764,
                    "vertex_z_coordinate": 5.1835
                },
                {
                    "vertex_x_coordinate": 3.76650723,
                    "vertex_y_coordinate": -2.9044754764,
                    "vertex_z_coordinate": 5.1835
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "SecondFloor:BathXBed03"
        },
        "SecondFloor:BathXBed03_Wall_3_0_0": {
            "construction_name": "Wall - Energy code standard - Heavyweight",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.1620587268,
                    "vertex_y_coordinate": 0.0004245236,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 3.7665072302,
                    "vertex_y_coordinate": 0.0004245236,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 3.7665072302,
                    "vertex_y_coordinate": 0.0004245236,
                    "vertex_z_coordinate": 5.1835
                },
                {
                    "vertex_x_coordinate": 6.1620587268,
                    "vertex_y_coordinate": 0.0004245236,
                    "vertex_z_coordinate": 5.1835
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "SecondFloor:BathXBed03"
        },
        "SecondFloor:Bath_Ceiling_1_0_0": {
            "construction_name": "Combined semi-exposed roof - Energy code standard - Heavyweight",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Roof1:Zone1_Floor_2_0_10023",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.76650723,
                    "vertex_y_coordinate": -5.80937548,
                    "vertex_z_coordinate": 5.1835
                },
                {
                    "vertex_x_coordinate": 6.16205873,
                    "vertex_y_coordinate": -5.80937548,
                    "vertex_z_coordinate": 5.1835
                },
                {
                    "vertex_x_coordinate": 6.16205873,
                    "vertex_y_coordinate": -2.90447548,
                    "vertex_z_coordinate": 5.1835
                },
                {
                    "vertex_x_coordinate": 3.76650723,
                    "vertex_y_coordinate": -2.90447548,
                    "vertex_z_coordinate": 5.1835
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "SecondFloor:Bath"
        },
        "SecondFloor:Bath_Floor_0_0_0": {
            "construction_name": "Heated Floor with floor covering - Internal - T0.1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "FirstFloor:LivingRoom_Ceiling_1_0_10022",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.16205873,
                    "vertex_y_coordinate": -5.80937548,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 3.76650723,
                    "vertex_y_coordinate": -5.80937548,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 3.76650723,
                    "vertex_y_coordinate": -2.90447548,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 6.16205873,
                    "vertex_y_coordinate": -2.90447548,
                    "vertex_z_coordinate": 2.5915
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "SecondFloor:Bath"
        },
        "SecondFloor:Bath_Partition_2_0_10019": {
            "construction_name": "Partition - 2 x 1 in. (2x25mm) gypsum plasterboard with 4 in. (100mm) cavity_Rev",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SecondFloor:Bedroom02_Partition_6_0_0",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.1620587268,
                    "vertex_y_coordinate": -5.80937548,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 6.1620587268,
                    "vertex_y_coordinate": -2.90447548,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 6.1620587268,
                    "vertex_y_coordinate": -2.90447548,
                    "vertex_z_coordinate": 5.1835
                },
                {
                    "vertex_x_coordinate": 6.1620587268,
                    "vertex_y_coordinate": -5.80937548,
                    "vertex_z_coordinate": 5.1835
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "SecondFloor:Bath"
        },
        "SecondFloor:Bath_Partition_3_0_10009": {
            "construction_name": "Partition - 2 x 1 in. (2x25mm) gypsum plasterboard with 4 in. (100mm) cavity_Rev",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SecondFloor:BathXBed03_Partition_5_0_0",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.16205873,
                    "vertex_y_coordinate": -2.9044754764,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 3.76650723,
                    "vertex_y_coordinate": -2.9044754764,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 3.76650723,
                    "vertex_y_coordinate": -2.9044754764,
                    "vertex_z_coordinate": 5.1835
                },
                {
                    "vertex_x_coordinate": 6.16205873,
                    "vertex_y_coordinate": -2.9044754764,
                    "vertex_z_coordinate": 5.1835
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "SecondFloor:Bath"
        },
        "SecondFloor:Bath_Partition_4_0_10005": {
            "construction_name": "Partition - 2 x 1 in. (2x25mm) gypsum plasterboard with 4 in. (100mm) cavity_Rev",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SecondFloor:Bedroom03_Partition_6_0_0",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.7665072302,
                    "vertex_y_coordinate": -2.90447548,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 3.7665072302,
                    "vertex_y_coordinate": -5.80937548,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 3.7665072302,
                    "vertex_y_coordinate": -5.80937548,
                    "vertex_z_coordinate": 5.1835
                },
                {
                    "vertex_x_coordinate": 3.7665072302,
                    "vertex_y_coordinate": -2.90447548,
                    "vertex_z_coordinate": 5.1835
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "SecondFloor:Bath"
        },
        "SecondFloor:Bath_Partition_5_0_0": {
            "construction_name": "Partition - 2 x 1 in. (2x25mm) gypsum plasterboard with 4 in. (100mm) cavity",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SecondFloor:Bath_Partition_5_0_0",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.76650723,
                    "vertex_y_coordinate": -5.8093754764,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 6.16205873,
                    "vertex_y_coordinate": -5.8093754764,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 6.16205873,
                    "vertex_y_coordinate": -5.8093754764,
                    "vertex_z_coordinate": 5.1835
                },
                {
                    "vertex_x_coordinate": 3.76650723,
                    "vertex_y_coordinate": -5.8093754764,
                    "vertex_z_coordinate": 5.1835
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "SecondFloor:Bath"
        },
        "SecondFloor:Bedroom01_Ceiling_1_0_0": {
            "construction_name": "Combined semi-exposed roof - Energy code standard - Heavyweight",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Roof1:Zone1_Floor_2_0_10026",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.45552978,
                    "vertex_y_coordinate": -9.09937548,
                    "vertex_z_coordinate": 5.1835
                },
                {
                    "vertex_x_coordinate": 12.31705873,
                    "vertex_y_coordinate": -9.09937548,
                    "vertex_z_coordinate": 5.1835
                },
                {
                    "vertex_x_coordinate": 12.31705873,
                    "vertex_y_coordinate": -5.80937548,
                    "vertex_z_coordinate": 5.1835
                },
                {
                    "vertex_x_coordinate": 8.45552978,
                    "vertex_y_coordinate": -5.80937548,
                    "vertex_z_coordinate": 5.1835
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "SecondFloor:Bedroom01"
        },
        "SecondFloor:Bedroom01_Floor_0_0_0": {
            "construction_name": "Heated Floor with floor covering - Internal",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "FirstFloor:Kitchen_Ceiling_1_0_10025",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.31705873,
                    "vertex_y_coordinate": -9.09937548,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 8.45552978,
                    "vertex_y_coordinate": -9.09937548,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 8.45552978,
                    "vertex_y_coordinate": -5.80937548,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 12.31705873,
                    "vertex_y_coordinate": -5.80937548,
                    "vertex_z_coordinate": 2.5915
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "SecondFloor:Bedroom01"
        },
        "SecondFloor:Bedroom01_Partition_3_0_10021": {
            "construction_name": "Partition - 2 x 1 in. (2x25mm) gypsum plasterboard with 4 in. (100mm) cavity_Rev",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SecondFloor:Bedroom02_Partition_8_0_0",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.31705873,
                    "vertex_y_coordinate": -5.8093754764,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 8.45552978,
                    "vertex_y_coordinate": -5.8093754764,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 8.45552978,
                    "vertex_y_coordinate": -5.8093754764,
                    "vertex_z_coordinate": 5.1835
                },
                {
                    "vertex_x_coordinate": 12.31705873,
                    "vertex_y_coordinate": -5.8093754764,
                    "vertex_z_coordinate": 5.1835
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "SecondFloor:Bedroom01"
        },
        "SecondFloor:Bedroom01_Partition_4_0_0": {
            "construction_name": "Partition - 2 x 1 in. (2x25mm) gypsum plasterboard with 4 in. (100mm) cavity",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SecondFloor:Bedroom01_Partition_4_0_0",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.4555297804,
                    "vertex_y_coordinate": -5.80937548,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 8.4555297804,
                    "vertex_y_coordinate": -9.09937548,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 8.4555297804,
                    "vertex_y_coordinate": -9.09937548,
                    "vertex_z_coordinate": 5.1835
                },
                {
                    "vertex_x_coordinate": 8.4555297804,
                    "vertex_y_coordinate": -5.80937548,
                    "vertex_z_coordinate": 5.1835
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "SecondFloor:Bedroom01"
        },
        "SecondFloor:Bedroom01_Wall_2_0_0": {
            "construction_name": "Wall - Energy code standard - Heavyweight",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.3170587268,
                    "vertex_y_coordinate": -9.0993754764,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 12.3170587268,
                    "vertex_y_coordinate": -5.8093754764,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 12.3170587268,
                    "vertex_y_coordinate": -5.8093754764,
                    "vertex_z_coordinate": 5.1835
                },
                {
                    "vertex_x_coordinate": 12.3170587268,
                    "vertex_y_coordinate": -9.0993754764,
                    "vertex_z_coordinate": 5.1835
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "SecondFloor:Bedroom01"
        },
        "SecondFloor:Bedroom01_Wall_5_0_0": {
            "construction_name": "Wall - Energy code standard - Heavyweight",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.4555297804,
                    "vertex_y_coordinate": -9.0993754764,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 12.3170587268,
                    "vertex_y_coordinate": -9.0993754764,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 12.3170587268,
                    "vertex_y_coordinate": -9.0993754764,
                    "vertex_z_coordinate": 5.1835
                },
                {
                    "vertex_x_coordinate": 8.4555297804,
                    "vertex_y_coordinate": -9.0993754764,
                    "vertex_z_coordinate": 5.1835
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "SecondFloor:Bedroom01"
        },
        "SecondFloor:Bedroom02_Ceiling_1_0_0": {
            "construction_name": "Combined semi-exposed roof - Energy code standard - Heavyweight",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Roof1:Zone1_Floor_2_0_10017",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.45552978,
                    "vertex_y_coordinate": -2.90447548,
                    "vertex_z_coordinate": 5.1835
                },
                {
                    "vertex_x_coordinate": 12.31705873,
                    "vertex_y_coordinate": -2.90447548,
                    "vertex_z_coordinate": 5.1835
                },
                {
                    "vertex_x_coordinate": 12.31705873,
                    "vertex_y_coordinate": 0.00042452,
                    "vertex_z_coordinate": 5.1835
                },
                {
                    "vertex_x_coordinate": 8.45552978,
                    "vertex_y_coordinate": 0.00042452,
                    "vertex_z_coordinate": 5.1835
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "SecondFloor:Bedroom02"
        },
        "SecondFloor:Bedroom02_Ceiling_1_0_1": {
            "construction_name": "Combined semi-exposed roof - Energy code standard - Heavyweight",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Roof1:Zone1_Floor_2_0_10018",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.16205873,
                    "vertex_y_coordinate": -5.80937548,
                    "vertex_z_coordinate": 5.1835
                },
                {
                    "vertex_x_coordinate": 12.31705873,
                    "vertex_y_coordinate": -5.80937548,
                    "vertex_z_coordinate": 5.1835
                },
                {
                    "vertex_x_coordinate": 12.31705873,
                    "vertex_y_coordinate": -2.90447548,
                    "vertex_z_coordinate": 5.1835
                },
                {
                    "vertex_x_coordinate": 6.16205873,
                    "vertex_y_coordinate": -2.90447548,
                    "vertex_z_coordinate": 5.1835
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "SecondFloor:Bedroom02"
        },
        "SecondFloor:Bedroom02_Floor_0_0_0": {
            "construction_name": "Heated Floor with floor covering - Internal - T0.3",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "FirstFloor:Kitchen_Ceiling_1_0_10015",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.45552978,
                    "vertex_y_coordinate": -5.80937548,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 6.16205873,
                    "vertex_y_coordinate": -5.80937548,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 6.16205873,
                    "vertex_y_coordinate": -2.90447548,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 8.45552978,
                    "vertex_y_coordinate": -2.90447548,
                    "vertex_z_coordinate": 2.5915
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "SecondFloor:Bedroom02"
        },
        "SecondFloor:Bedroom02_Floor_0_0_1": {
            "construction_name": "Heated Floor with floor covering - Internal",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "FirstFloor:Kitchen_Ceiling_1_0_10016",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.31705873,
                    "vertex_y_coordinate": -5.80937548,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 8.45552978,
                    "vertex_y_coordinate": -5.80937548,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 8.45552978,
                    "vertex_y_coordinate": 0.00042452,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 12.31705873,
                    "vertex_y_coordinate": 0.00042452,
                    "vertex_z_coordinate": 2.5915
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "SecondFloor:Bedroom02"
        },
        "SecondFloor:Bedroom02_Partition_4_0_10012": {
            "construction_name": "Partition - 2 x 1 in. (2x25mm) gypsum plasterboard with 4 in. (100mm) cavity_Rev",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SecondFloor:BathXBed02_Partition_2_0_0",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.4555297804,
                    "vertex_y_coordinate": 0.00042452,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 8.4555297804,
                    "vertex_y_coordinate": -2.90447548,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 8.4555297804,
                    "vertex_y_coordinate": -2.90447548,
                    "vertex_z_coordinate": 5.1835
                },
                {
                    "vertex_x_coordinate": 8.4555297804,
                    "vertex_y_coordinate": 0.00042452,
                    "vertex_z_coordinate": 5.1835
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "SecondFloor:Bedroom02"
        },
        "SecondFloor:Bedroom02_Partition_5_0_10013": {
            "construction_name": "Partition - 2 x 1 in. (2x25mm) gypsum plasterboard with 4 in. (100mm) cavity_Rev",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SecondFloor:BathXBed02_Partition_5_0_0",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.45552978,
                    "vertex_y_coordinate": -2.9044754764,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 6.16205873,
                    "vertex_y_coordinate": -2.9044754764,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 6.16205873,
                    "vertex_y_coordinate": -2.9044754764,
                    "vertex_z_coordinate": 5.1835
                },
                {
                    "vertex_x_coordinate": 8.45552978,
                    "vertex_y_coordinate": -2.9044754764,
                    "vertex_z_coordinate": 5.1835
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "SecondFloor:Bedroom02"
        },
        "SecondFloor:Bedroom02_Partition_6_0_0": {
            "construction_name": "Partition - 2 x 1 in. (2x25mm) gypsum plasterboard with 4 in. (100mm) cavity",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SecondFloor:Bath_Partition_2_0_10019",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.1620587268,
                    "vertex_y_coordinate": -2.90447548,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 6.1620587268,
                    "vertex_y_coordinate": -5.80937548,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 6.1620587268,
                    "vertex_y_coordinate": -5.80937548,
                    "vertex_z_coordinate": 5.1835
                },
                {
                    "vertex_x_coordinate": 6.1620587268,
                    "vertex_y_coordinate": -2.90447548,
                    "vertex_z_coordinate": 5.1835
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "SecondFloor:Bedroom02"
        },
        "SecondFloor:Bedroom02_Partition_7_0_0": {
            "construction_name": "Partition - 2 x 1 in. (2x25mm) gypsum plasterboard with 4 in. (100mm) cavity",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SecondFloor:Bedroom02_Partition_7_0_0",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.16205873,
                    "vertex_y_coordinate": -5.8093754764,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 8.45552978,
                    "vertex_y_coordinate": -5.8093754764,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 8.45552978,
                    "vertex_y_coordinate": -5.8093754764,
                    "vertex_z_coordinate": 5.1835
                },
                {
                    "vertex_x_coordinate": 6.16205873,
                    "vertex_y_coordinate": -5.8093754764,
                    "vertex_z_coordinate": 5.1835
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "SecondFloor:Bedroom02"
        },
        "SecondFloor:Bedroom02_Partition_8_0_0": {
            "construction_name": "Partition - 2 x 1 in. (2x25mm) gypsum plasterboard with 4 in. (100mm) cavity",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SecondFloor:Bedroom01_Partition_3_0_10021",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.45552978,
                    "vertex_y_coordinate": -5.8093754764,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 12.31705873,
                    "vertex_y_coordinate": -5.8093754764,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 12.31705873,
                    "vertex_y_coordinate": -5.8093754764,
                    "vertex_z_coordinate": 5.1835
                },
                {
                    "vertex_x_coordinate": 8.45552978,
                    "vertex_y_coordinate": -5.8093754764,
                    "vertex_z_coordinate": 5.1835
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "SecondFloor:Bedroom02"
        },
        "SecondFloor:Bedroom02_Wall_2_0_0": {
            "construction_name": "Wall - Energy code standard - Heavyweight",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.3170587268,
                    "vertex_y_coordinate": -5.8093754764,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 12.3170587268,
                    "vertex_y_coordinate": 0.0004245236,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 12.3170587268,
                    "vertex_y_coordinate": 0.0004245236,
                    "vertex_z_coordinate": 5.1835
                },
                {
                    "vertex_x_coordinate": 12.3170587268,
                    "vertex_y_coordinate": -5.8093754764,
                    "vertex_z_coordinate": 5.1835
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "SecondFloor:Bedroom02"
        },
        "SecondFloor:Bedroom02_Wall_3_0_0": {
            "construction_name": "Wall - Energy code standard - Heavyweight",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.3170587268,
                    "vertex_y_coordinate": 0.0004245236,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 8.4555297804,
                    "vertex_y_coordinate": 0.0004245236,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 8.4555297804,
                    "vertex_y_coordinate": 0.0004245236,
                    "vertex_z_coordinate": 5.1835
                },
                {
                    "vertex_x_coordinate": 12.3170587268,
                    "vertex_y_coordinate": 0.0004245236,
                    "vertex_z_coordinate": 5.1835
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "SecondFloor:Bedroom02"
        },
        "SecondFloor:Bedroom03_Ceiling_1_0_0": {
            "construction_name": "Combined semi-exposed roof - Energy code standard - Heavyweight",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Roof1:Zone1_Floor_2_0_10001",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.00705873,
                    "vertex_y_coordinate": -5.80937548,
                    "vertex_z_coordinate": 5.1835
                },
                {
                    "vertex_x_coordinate": 3.76650723,
                    "vertex_y_coordinate": -5.80937548,
                    "vertex_z_coordinate": 5.1835
                },
                {
                    "vertex_x_coordinate": 3.76650723,
                    "vertex_y_coordinate": 0.00042452,
                    "vertex_z_coordinate": 5.1835
                },
                {
                    "vertex_x_coordinate": 0.00705873,
                    "vertex_y_coordinate": 0.00042452,
                    "vertex_z_coordinate": 5.1835
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "SecondFloor:Bedroom03"
        },
        "SecondFloor:Bedroom03_Floor_0_0_0": {
            "construction_name": "Heated Floor with floor covering - Internal",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "FirstFloor:LivingRoom_Ceiling_1_0_10000",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.76650723,
                    "vertex_y_coordinate": -5.80937548,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 0.00705873,
                    "vertex_y_coordinate": -5.80937548,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 0.00705873,
                    "vertex_y_coordinate": 0.00042452,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 3.76650723,
                    "vertex_y_coordinate": 0.00042452,
                    "vertex_z_coordinate": 2.5915
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "SecondFloor:Bedroom03"
        },
        "SecondFloor:Bedroom03_Partition_2_0_0": {
            "construction_name": "Partition - 2 x 1 in. (2x25mm) gypsum plasterboard with 4 in. (100mm) cavity",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SecondFloor:BathXBed03_Partition_4_0_10002",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.7665072302,
                    "vertex_y_coordinate": -2.90447548,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 3.7665072302,
                    "vertex_y_coordinate": 0.00042452,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 3.7665072302,
                    "vertex_y_coordinate": 0.00042452,
                    "vertex_z_coordinate": 5.1835
                },
                {
                    "vertex_x_coordinate": 3.7665072302,
                    "vertex_y_coordinate": -2.90447548,
                    "vertex_z_coordinate": 5.1835
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "SecondFloor:Bedroom03"
        },
        "SecondFloor:Bedroom03_Partition_5_0_0": {
            "construction_name": "Partition - 2 x 1 in. (2x25mm) gypsum plasterboard with 4 in. (100mm) cavity",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SecondFloor:Bedroom03_Partition_5_0_0",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.00705873,
                    "vertex_y_coordinate": -5.8093754764,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 3.76650723,
                    "vertex_y_coordinate": -5.8093754764,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 3.76650723,
                    "vertex_y_coordinate": -5.8093754764,
                    "vertex_z_coordinate": 5.1835
                },
                {
                    "vertex_x_coordinate": 0.00705873,
                    "vertex_y_coordinate": -5.8093754764,
                    "vertex_z_coordinate": 5.1835
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "SecondFloor:Bedroom03"
        },
        "SecondFloor:Bedroom03_Partition_6_0_0": {
            "construction_name": "Partition - 2 x 1 in. (2x25mm) gypsum plasterboard with 4 in. (100mm) cavity",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SecondFloor:Bath_Partition_4_0_10005",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.7665072302,
                    "vertex_y_coordinate": -5.80937548,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 3.7665072302,
                    "vertex_y_coordinate": -2.90447548,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 3.7665072302,
                    "vertex_y_coordinate": -2.90447548,
                    "vertex_z_coordinate": 5.1835
                },
                {
                    "vertex_x_coordinate": 3.7665072302,
                    "vertex_y_coordinate": -5.80937548,
                    "vertex_z_coordinate": 5.1835
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "SecondFloor:Bedroom03"
        },
        "SecondFloor:Bedroom03_Wall_3_0_0": {
            "construction_name": "Wall - Energy code standard - Heavyweight",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.7665072302,
                    "vertex_y_coordinate": 0.0004245236,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 0.0070587268,
                    "vertex_y_coordinate": 0.0004245236,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 0.0070587268,
                    "vertex_y_coordinate": 0.0004245236,
                    "vertex_z_coordinate": 5.1835
                },
                {
                    "vertex_x_coordinate": 3.7665072302,
                    "vertex_y_coordinate": 0.0004245236,
                    "vertex_z_coordinate": 5.1835
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "SecondFloor:Bedroom03"
        },
        "SecondFloor:Bedroom03_Wall_4_0_0": {
            "construction_name": "Wall - Energy code standard - Heavyweight",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0070587268,
                    "vertex_y_coordinate": 0.0004245236,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 0.0070587268,
                    "vertex_y_coordinate": -5.8093754764,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 0.0070587268,
                    "vertex_y_coordinate": -5.8093754764,
                    "vertex_z_coordinate": 5.1835
                },
                {
                    "vertex_x_coordinate": 0.0070587268,
                    "vertex_y_coordinate": 0.0004245236,
                    "vertex_z_coordinate": 5.1835
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "SecondFloor:Bedroom03"
        }
    },
    "Connector:Mixer": {
        "HW Loop Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "SecondFloor:Bedroom03 Radiant surface Aux HW Loop Demand Side Branch"
                },
                {
                    "inlet_branch_name": "SecondFloor:Bedroom02 Radiant surface Aux HW Loop Demand Side Branch"
                },
                {
                    "inlet_branch_name": "SecondFloor:Bedroom01 Radiant surface Aux HW Loop Demand Side Branch"
                },
                {
                    "inlet_branch_name": "FirstFloor:LivingRoom Radiant surface Aux HW Loop Demand Side Branch"
                },
                {
                    "inlet_branch_name": "FirstFloor:Kitchen Radiant surface Aux HW Loop Demand Side Branch"
                }
            ],
            "outlet_branch_name": "HW Loop Demand Side Outlet Branch"
        },
        "HW Loop Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "Boiler HW Loop Supply Side Branch"
                }
            ],
            "outlet_branch_name": "HW Loop Supply Side Outlet Branch"
        }
    },
    "Connector:Splitter": {
        "HW Loop Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "SecondFloor:Bedroom03 Radiant surface Aux HW Loop Demand Side Branch"
                },
                {
                    "outlet_branch_name": "SecondFloor:Bedroom02 Radiant surface Aux HW Loop Demand Side Branch"
                },
                {
                    "outlet_branch_name": "SecondFloor:Bedroom01 Radiant surface Aux HW Loop Demand Side Branch"
                },
                {
                    "outlet_branch_name": "FirstFloor:LivingRoom Radiant surface Aux HW Loop Demand Side Branch"
                },
                {
                    "outlet_branch_name": "FirstFloor:Kitchen Radiant surface Aux HW Loop Demand Side Branch"
                }
            ],
            "inlet_branch_name": "HW Loop Demand Side Inlet Branch"
        },
        "HW Loop Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "Boiler HW Loop Supply Side Branch"
                }
            ],
            "inlet_branch_name": "HW Loop Supply Side Inlet Branch"
        }
    },
    "ConnectorList": {
        "HW Loop Demand Side Connectors": {
            "connector_1_name": "HW Loop Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "HW Loop Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "HW Loop Supply Side Connectors": {
            "connector_1_name": "HW Loop Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "HW Loop Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        }
    },
    "Construction": {
        "Combined semi-exposed roof - Energy code standard - Heavyweight": {
            "layer_2": "MW Glass Wool (rolls)_.1",
            "layer_3": "Cast Concrete (Lightweight)_.1",
            "layer_4": "Plasterboard_.013",
            "outside_layer": "Plywood (Heavyweight)_.01"
        },
        "Combined semi-exposed roof - Energy code standard - Heavyweight_Rev": {
            "layer_2": "Cast Concrete (Lightweight)_.1",
            "layer_3": "MW Glass Wool (rolls)_.1",
            "layer_4": "Plywood (Heavyweight)_.01",
            "outside_layer": "Plasterboard_.013"
        },
        "Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001": {
            "layer_2": "1004",
            "layer_3": "3",
            "outside_layer": "42"
        },
        "Heated Floor with floor covering - Ground": {
            "layer_2": "Cast Concrete_.1",
            "layer_3": "EPS Expanded Polystyrene (Standard)_.08",
            "layer_4": "Limestone soft_.045",
            "layer_5": "Ceramic/porcelain_.0095",
            "outside_layer": "Urea Formaldehyde Foam_.08"
        },
        "Heated Floor with floor covering - Ground_Rev": {
            "layer_2": "Limestone soft_.045",
            "layer_3": "EPS Expanded Polystyrene (Standard)_.08",
            "layer_4": "Cast Concrete_.1",
            "layer_5": "Urea Formaldehyde Foam_.08",
            "outside_layer": "Ceramic/porcelain_.0095"
        },
        "Heated Floor with floor covering - Internal": {
            "layer_2": "Cast Concrete (Dense)_.1",
            "layer_3": "EPS Expanded Polystyrene (Standard)_.08",
            "layer_4": "Limestone soft_.045",
            "layer_5": "Ceramic/porcelain_.0095",
            "outside_layer": "0.625 in. gypsum board_.008"
        },
        "Heated Floor with floor covering - Internal - T0.1": {
            "layer_2": "Cast Concrete (Dense)_.1",
            "layer_3": "EPS Expanded Polystyrene (Standard)_.08",
            "layer_4": "Limestone soft_.045",
            "layer_5": "Ceramic/porcelain_.0095",
            "outside_layer": "0.625 in. gypsum board_.008"
        },
        "Heated Floor with floor covering - Internal - T0.1_Rev": {
            "layer_2": "Limestone soft_.045",
            "layer_3": "EPS Expanded Polystyrene (Standard)_.08",
            "layer_4": "Cast Concrete (Dense)_.1",
            "layer_5": "0.625 in. gypsum board_.008",
            "outside_layer": "Ceramic/porcelain_.0095"
        },
        "Heated Floor with floor covering - Internal - T0.3": {
            "layer_2": "Cast Concrete (Dense)_.1",
            "layer_3": "EPS Expanded Polystyrene (Standard)_.08",
            "layer_4": "Limestone soft_.045",
            "layer_5": "Ceramic/porcelain_.0095",
            "outside_layer": "0.625 in. gypsum board_.008"
        },
        "Heated Floor with floor covering - Internal - T0.3_Rev": {
            "layer_2": "Limestone soft_.045",
            "layer_3": "EPS Expanded Polystyrene (Standard)_.08",
            "layer_4": "Cast Concrete (Dense)_.1",
            "layer_5": "0.625 in. gypsum board_.008",
            "outside_layer": "Ceramic/porcelain_.0095"
        },
        "Heated Floor with floor covering - Internal_Rev": {
            "layer_2": "Limestone soft_.045",
            "layer_3": "EPS Expanded Polystyrene (Standard)_.08",
            "layer_4": "Cast Concrete (Dense)_.1",
            "layer_5": "0.625 in. gypsum board_.008",
            "outside_layer": "Ceramic/porcelain_.0095"
        },
        "IRTSurface": {
            "outside_layer": "IRTMaterial"
        },
        "LinearBridgingConstruction": {
            "outside_layer": "LinearBridgingLayer"
        },
        "PU_pipe": {
            "outside_layer": "PU"
        },
        "Partition - 2 x 1 in. (2x25mm) gypsum plasterboard with 4 in. (100mm) cavity": {
            "layer_2": "6_RVAL_2",
            "layer_3": "Gypsum Plasterboard_.025",
            "outside_layer": "Gypsum Plasterboard_.025"
        },
        "Partition - 2 x 1 in. (2x25mm) gypsum plasterboard with 4 in. (100mm) cavity_Rev": {
            "layer_2": "6_RVAL_2",
            "layer_3": "Gypsum Plasterboard_.025",
            "outside_layer": "Gypsum Plasterboard_.025"
        },
        "Puerta interior del proyecto": {
            "outside_layer": "Painted Oak_.035"
        },
        "Puerta interior del proyecto_Rev": {
            "outside_layer": "Painted Oak_.035"
        },
        "Sgl Clr 3mm - 1002": {
            "outside_layer": "2"
        },
        "Sweden Glazing - 1001": {
            "layer_2": "1001",
            "layer_3": "50",
            "layer_4": "1001",
            "layer_5": "2",
            "outside_layer": "2"
        },
        "Wall - Energy code standard - Heavyweight": {
            "layer_2": "XPS Extruded Polystyrene  - CO2 Blowing_.0794",
            "layer_3": "Concrete Block (Medium)_.1",
            "layer_4": "Gypsum Plastering_.013",
            "outside_layer": "Brickwork Outer_.1"
        },
        "Wall - Energy code standard - Heavyweight_Rev": {
            "layer_2": "Concrete Block (Medium)_.1",
            "layer_3": "XPS Extruded Polystyrene  - CO2 Blowing_.0794",
            "layer_4": "Brickwork Outer_.1",
            "outside_layer": "Gypsum Plastering_.013"
        }
    },
    "ConstructionProperty:InternalHeatSource": {
        "Heated Floor with floor covering - Ground Heat Source": {
            "construction_name": "Heated Floor with floor covering - Ground",
            "dimensions_for_the_ctf_calculation": 2,
            "temperature_calculation_requested_after_layer_number": 2,
            "thermal_source_present_after_layer_number": 3,
            "tube_spacing": 0.15,
            "two_dimensional_temperature_calculation_position": 1
        },
        "Heated Floor with floor covering - Internal Heat Source": {
            "construction_name": "Heated Floor with floor covering - Internal",
            "dimensions_for_the_ctf_calculation": 2,
            "temperature_calculation_requested_after_layer_number": 2,
            "thermal_source_present_after_layer_number": 3,
            "tube_spacing": 0.15,
            "two_dimensional_temperature_calculation_position": 1
        },
        "Heated Floor with floor covering - Internal Heat Source - T0.1": {
            "construction_name": "Heated Floor with floor covering - Internal - T0.1",
            "dimensions_for_the_ctf_calculation": 2,
            "temperature_calculation_requested_after_layer_number": 2,
            "thermal_source_present_after_layer_number": 3,
            "tube_spacing": 0.15,
            "two_dimensional_temperature_calculation_position": 1
        },
        "Heated Floor with floor covering - Internal Heat Source - T0.3": {
            "construction_name": "Heated Floor with floor covering - Internal - T0.3",
            "dimensions_for_the_ctf_calculation": 2,
            "temperature_calculation_requested_after_layer_number": 2,
            "thermal_source_present_after_layer_number": 3,
            "tube_spacing": 0.15,
            "two_dimensional_temperature_calculation_position": 1
        }
    },
    "ConvergenceLimits": {
        "ConvergenceLimits 1": {
            "maximum_hvac_iterations": 50,
            "minimum_system_timestep": 1
        }
    },
    "CurrencyType": {
        "CurrencyType 1": {
            "monetary_unit": "GBP"
        }
    },
    "Curve:Biquadratic": {
        "CondensingBoilerEff": {
            "coefficient1_constant": 1.124970374,
            "coefficient2_x": 0.014963852,
            "coefficient3_x_2": -0.02599835,
            "coefficient4_y": 0.0,
            "coefficient5_y_2": -1.40464e-06,
            "coefficient6_x_y": -0.00153624,
            "maximum_value_of_x": 1.0,
            "maximum_value_of_y": 85.0,
            "minimum_value_of_x": 0.1,
            "minimum_value_of_y": 30.0
        }
    },
    "Curve:Cubic": {
        "New style low temperature boiler": {
            "coefficient1_constant": 0.83888652,
            "coefficient2_x": 0.132579019,
            "coefficient3_x_2": -0.17028503,
            "coefficient4_x_3": 0.047468326,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0.1
        }
    },
    "Daylighting:Controls": {
        "FirstFloor:Kitchen": {
            "availability_schedule_name": "On",
            "control_data": [
                {
                    "daylighting_reference_point_name": "FirstFloor:Kitchen Ref Point 1",
                    "fraction_of_lights_controlled_by_reference_point": 1,
                    "illuminance_setpoint_at_reference_point": 300
                }
            ],
            "daylighting_method": "SplitFlux",
            "delight_gridding_resolution": 1.0,
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 0,
            "glare_calculation_daylighting_reference_point_name": "FirstFloor:Kitchen Ref Point 1",
            "lighting_control_type": "Continuous",
            "maximum_allowable_discomfort_glare_index": 22,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.1,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.1,
            "number_of_stepped_control_steps": 1,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1,
            "zone_or_space_name": "FirstFloor:Kitchen"
        },
        "FirstFloor:LivingRoom": {
            "availability_schedule_name": "On",
            "control_data": [
                {
                    "daylighting_reference_point_name": "FirstFloor:LivingRoom Ref Point 1",
                    "fraction_of_lights_controlled_by_reference_point": 1,
                    "illuminance_setpoint_at_reference_point": 150
                }
            ],
            "daylighting_method": "SplitFlux",
            "delight_gridding_resolution": 1.0,
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 0,
            "glare_calculation_daylighting_reference_point_name": "FirstFloor:LivingRoom Ref Point 1",
            "lighting_control_type": "Continuous",
            "maximum_allowable_discomfort_glare_index": 22,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.1,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.1,
            "number_of_stepped_control_steps": 1,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1,
            "zone_or_space_name": "FirstFloor:LivingRoom"
        },
        "SecondFloor:BathXBed02": {
            "availability_schedule_name": "On",
            "control_data": [
                {
                    "daylighting_reference_point_name": "SecondFloor:BathXBed02 Ref Point 1",
                    "fraction_of_lights_controlled_by_reference_point": 1,
                    "illuminance_setpoint_at_reference_point": 150
                }
            ],
            "daylighting_method": "SplitFlux",
            "delight_gridding_resolution": 1.0,
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 0,
            "glare_calculation_daylighting_reference_point_name": "SecondFloor:BathXBed02 Ref Point 1",
            "lighting_control_type": "Continuous",
            "maximum_allowable_discomfort_glare_index": 22,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.1,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.1,
            "number_of_stepped_control_steps": 1,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1,
            "zone_or_space_name": "SecondFloor:BathXBed02"
        },
        "SecondFloor:BathXBed03": {
            "availability_schedule_name": "On",
            "control_data": [
                {
                    "daylighting_reference_point_name": "SecondFloor:BathXBed03 Ref Point 1",
                    "fraction_of_lights_controlled_by_reference_point": 1,
                    "illuminance_setpoint_at_reference_point": 150
                }
            ],
            "daylighting_method": "SplitFlux",
            "delight_gridding_resolution": 1.0,
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 0,
            "glare_calculation_daylighting_reference_point_name": "SecondFloor:BathXBed03 Ref Point 1",
            "lighting_control_type": "Continuous",
            "maximum_allowable_discomfort_glare_index": 22,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.1,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.1,
            "number_of_stepped_control_steps": 1,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1,
            "zone_or_space_name": "SecondFloor:BathXBed03"
        },
        "SecondFloor:Bedroom01": {
            "availability_schedule_name": "On",
            "control_data": [
                {
                    "daylighting_reference_point_name": "SecondFloor:Bedroom01 Ref Point 1",
                    "fraction_of_lights_controlled_by_reference_point": 1,
                    "illuminance_setpoint_at_reference_point": 100
                }
            ],
            "daylighting_method": "SplitFlux",
            "delight_gridding_resolution": 1.0,
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 0,
            "glare_calculation_daylighting_reference_point_name": "SecondFloor:Bedroom01 Ref Point 1",
            "lighting_control_type": "Continuous",
            "maximum_allowable_discomfort_glare_index": 22,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.1,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.1,
            "number_of_stepped_control_steps": 1,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1,
            "zone_or_space_name": "SecondFloor:Bedroom01"
        },
        "SecondFloor:Bedroom02": {
            "availability_schedule_name": "On",
            "control_data": [
                {
                    "daylighting_reference_point_name": "SecondFloor:Bedroom02 Ref Point 1",
                    "fraction_of_lights_controlled_by_reference_point": 1,
                    "illuminance_setpoint_at_reference_point": 100
                }
            ],
            "daylighting_method": "SplitFlux",
            "delight_gridding_resolution": 1.0,
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 0,
            "glare_calculation_daylighting_reference_point_name": "SecondFloor:Bedroom02 Ref Point 1",
            "lighting_control_type": "Continuous",
            "maximum_allowable_discomfort_glare_index": 22,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.1,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.1,
            "number_of_stepped_control_steps": 1,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1,
            "zone_or_space_name": "SecondFloor:Bedroom02"
        },
        "SecondFloor:Bedroom03": {
            "availability_schedule_name": "On",
            "control_data": [
                {
                    "daylighting_reference_point_name": "SecondFloor:Bedroom03 Ref Point 1",
                    "fraction_of_lights_controlled_by_reference_point": 1,
                    "illuminance_setpoint_at_reference_point": 100
                }
            ],
            "daylighting_method": "SplitFlux",
            "delight_gridding_resolution": 1.0,
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 0,
            "glare_calculation_daylighting_reference_point_name": "SecondFloor:Bedroom03 Ref Point 1",
            "lighting_control_type": "Continuous",
            "maximum_allowable_discomfort_glare_index": 22,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.1,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.1,
            "number_of_stepped_control_steps": 1,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1,
            "zone_or_space_name": "SecondFloor:Bedroom03"
        }
    },
    "Daylighting:ReferencePoint": {
        "FirstFloor:Kitchen Ref Point 1": {
            "x_coordinate_of_reference_point": 9.24,
            "y_coordinate_of_reference_point": -2.904,
            "z_coordinate_of_reference_point": 0.8,
            "zone_or_space_name": "FirstFloor:Kitchen"
        },
        "FirstFloor:LivingRoom Ref Point 1": {
            "x_coordinate_of_reference_point": 3.085,
            "y_coordinate_of_reference_point": -2.904,
            "z_coordinate_of_reference_point": 0.8,
            "zone_or_space_name": "FirstFloor:LivingRoom"
        },
        "SecondFloor:BathXBed02 Ref Point 1": {
            "x_coordinate_of_reference_point": 7.309,
            "y_coordinate_of_reference_point": -1.452,
            "z_coordinate_of_reference_point": 3.634,
            "zone_or_space_name": "SecondFloor:BathXBed02"
        },
        "SecondFloor:BathXBed03 Ref Point 1": {
            "x_coordinate_of_reference_point": 4.964,
            "y_coordinate_of_reference_point": -1.452,
            "z_coordinate_of_reference_point": 3.634,
            "zone_or_space_name": "SecondFloor:BathXBed03"
        },
        "SecondFloor:Bedroom01 Ref Point 1": {
            "x_coordinate_of_reference_point": 10.386,
            "y_coordinate_of_reference_point": -7.454,
            "z_coordinate_of_reference_point": 3.634,
            "zone_or_space_name": "SecondFloor:Bedroom01"
        },
        "SecondFloor:Bedroom02 Ref Point 1": {
            "x_coordinate_of_reference_point": 10.386,
            "y_coordinate_of_reference_point": -2.904,
            "z_coordinate_of_reference_point": 3.634,
            "zone_or_space_name": "SecondFloor:Bedroom02"
        },
        "SecondFloor:Bedroom03 Ref Point 1": {
            "x_coordinate_of_reference_point": 1.887,
            "y_coordinate_of_reference_point": -2.904,
            "z_coordinate_of_reference_point": 3.634,
            "zone_or_space_name": "SecondFloor:Bedroom03"
        }
    },
    "DesignSpecification:OutdoorAir": {
        "FirstFloor:Kitchen Design Specification Outdoor Air Object": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.00944,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Person",
            "outdoor_air_schedule_name": "On 24/7"
        },
        "FirstFloor:LivingRoom Design Specification Outdoor Air Object": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.00944,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Person",
            "outdoor_air_schedule_name": "On 24/7"
        },
        "SecondFloor:Bath Design Specification Outdoor Air Object": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.00944,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Person",
            "outdoor_air_schedule_name": "On 24/7"
        },
        "SecondFloor:BathXBed02 Design Specification Outdoor Air Object": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.00944,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Person",
            "outdoor_air_schedule_name": "On 24/7"
        },
        "SecondFloor:BathXBed03 Design Specification Outdoor Air Object": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.00944,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Person",
            "outdoor_air_schedule_name": "On 24/7"
        },
        "SecondFloor:Bedroom01 Design Specification Outdoor Air Object": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.00944,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Person",
            "outdoor_air_schedule_name": "On 24/7"
        },
        "SecondFloor:Bedroom02 Design Specification Outdoor Air Object": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.00944,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Person",
            "outdoor_air_schedule_name": "On 24/7"
        },
        "SecondFloor:Bedroom03 Design Specification Outdoor Air Object": {
            "outdoor_air_flow_air_changes_per_hour": 0.0,
            "outdoor_air_flow_per_person": 0.00944,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Person",
            "outdoor_air_schedule_name": "On 24/7"
        }
    },
    "DesignSpecification:ZoneAirDistribution": {
        "FirstFloor:Kitchen Design Specification Zone Air Distribution Object": {
            "zone_air_distribution_effectiveness_in_cooling_mode": 1.0,
            "zone_air_distribution_effectiveness_in_heating_mode": 1.0,
            "zone_secondary_recirculation_fraction": 0.0
        },
        "FirstFloor:LivingRoom Design Specification Zone Air Distribution Object": {
            "zone_air_distribution_effectiveness_in_cooling_mode": 1.0,
            "zone_air_distribution_effectiveness_in_heating_mode": 1.0,
            "zone_secondary_recirculation_fraction": 0.0
        },
        "SecondFloor:Bath Design Specification Zone Air Distribution Object": {
            "zone_air_distribution_effectiveness_in_cooling_mode": 1.0,
            "zone_air_distribution_effectiveness_in_heating_mode": 1.0,
            "zone_secondary_recirculation_fraction": 0.0
        },
        "SecondFloor:BathXBed02 Design Specification Zone Air Distribution Object": {
            "zone_air_distribution_effectiveness_in_cooling_mode": 1.0,
            "zone_air_distribution_effectiveness_in_heating_mode": 1.0,
            "zone_secondary_recirculation_fraction": 0.0
        },
        "SecondFloor:BathXBed03 Design Specification Zone Air Distribution Object": {
            "zone_air_distribution_effectiveness_in_cooling_mode": 1.0,
            "zone_air_distribution_effectiveness_in_heating_mode": 1.0,
            "zone_secondary_recirculation_fraction": 0.0
        },
        "SecondFloor:Bedroom01 Design Specification Zone Air Distribution Object": {
            "zone_air_distribution_effectiveness_in_cooling_mode": 1.0,
            "zone_air_distribution_effectiveness_in_heating_mode": 1.0,
            "zone_secondary_recirculation_fraction": 0.0
        },
        "SecondFloor:Bedroom02 Design Specification Zone Air Distribution Object": {
            "zone_air_distribution_effectiveness_in_cooling_mode": 1.0,
            "zone_air_distribution_effectiveness_in_heating_mode": 1.0,
            "zone_secondary_recirculation_fraction": 0.0
        },
        "SecondFloor:Bedroom03 Design Specification Zone Air Distribution Object": {
            "zone_air_distribution_effectiveness_in_cooling_mode": 1.0,
            "zone_air_distribution_effectiveness_in_heating_mode": 1.0,
            "zone_secondary_recirculation_fraction": 0.0
        }
    },
    "EnvironmentalImpactFactors": {
        "EnvironmentalImpactFactors 1": {
            "district_cooling_cop": 3.0,
            "district_heating_efficiency": 0.3,
            "steam_conversion_efficiency": 0.25,
            "total_carbon_equivalent_emission_factor_from_ch4": 6.2727,
            "total_carbon_equivalent_emission_factor_from_co2": 0.2727,
            "total_carbon_equivalent_emission_factor_from_n2o": 80.7272
        }
    },
    "FenestrationSurface:Detailed": {
        "FirstFloor:Kitchen_Partition_4_0_0_0_0_0_Door": {
            "building_surface_name": "FirstFloor:Kitchen_Partition_4_0_0",
            "construction_name": "Puerta interior del proyecto",
            "multiplier": 1,
            "number_of_vertices": 4,
            "outside_boundary_condition_object": "FirstFloor:LivingRoom_Partition_2_0_0_0_0_0_Door_10030",
            "surface_type": "Door",
            "vertex_1_x_coordinate": 6.1620587268,
            "vertex_1_y_coordinate": -4.53737548,
            "vertex_1_z_coordinate": 0.003,
            "vertex_2_x_coordinate": 6.1620587268,
            "vertex_2_y_coordinate": -5.53137548,
            "vertex_2_z_coordinate": 0.003,
            "vertex_3_x_coordinate": 6.1620587268,
            "vertex_3_y_coordinate": -5.53137548,
            "vertex_3_z_coordinate": 1.997,
            "vertex_4_x_coordinate": 6.1620587268,
            "vertex_4_y_coordinate": -4.53737548,
            "vertex_4_z_coordinate": 1.997,
            "view_factor_to_ground": 0
        },
        "FirstFloor:Kitchen_Wall_2_0_0_0_0_0_Win": {
            "building_surface_name": "FirstFloor:Kitchen_Wall_2_0_0",
            "construction_name": "Sweden Glazing - 1001",
            "frame_and_divider_name": "1",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 12.3170587268,
            "vertex_1_y_coordinate": -5.9805836467,
            "vertex_1_z_coordinate": 0.84,
            "vertex_2_x_coordinate": 12.3170587268,
            "vertex_2_y_coordinate": -3.1183673133,
            "vertex_2_z_coordinate": 0.84,
            "vertex_3_x_coordinate": 12.3170587268,
            "vertex_3_y_coordinate": -3.1183673133,
            "vertex_3_z_coordinate": 2.26,
            "vertex_4_x_coordinate": 12.3170587268,
            "vertex_4_y_coordinate": -5.9805836467,
            "vertex_4_z_coordinate": 2.26,
            "view_factor_to_ground": "Autocalculate"
        },
        "FirstFloor:Kitchen_Wall_3_0_0_0_0_0_Win": {
            "building_surface_name": "FirstFloor:Kitchen_Wall_3_0_0",
            "construction_name": "Sweden Glazing - 1001",
            "frame_and_divider_name": "1",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 10.09076309,
            "vertex_1_y_coordinate": 0.0004245236,
            "vertex_1_z_coordinate": 0.84,
            "vertex_2_x_coordinate": 8.17095437,
            "vertex_2_y_coordinate": 0.0004245236,
            "vertex_2_z_coordinate": 0.84,
            "vertex_3_x_coordinate": 8.17095437,
            "vertex_3_y_coordinate": 0.0004245236,
            "vertex_3_z_coordinate": 2.26,
            "vertex_4_x_coordinate": 10.09076309,
            "vertex_4_y_coordinate": 0.0004245236,
            "vertex_4_z_coordinate": 2.26,
            "view_factor_to_ground": "Autocalculate"
        },
        "FirstFloor:Kitchen_Wall_7_0_0_0_0_0_Win": {
            "building_surface_name": "FirstFloor:Kitchen_Wall_7_0_0",
            "construction_name": "Sweden Glazing - 1001",
            "frame_and_divider_name": "1",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 9.7139252434,
            "vertex_1_y_coordinate": -9.0993754764,
            "vertex_1_z_coordinate": 0.84,
            "vertex_2_x_coordinate": 10.8412632666,
            "vertex_2_y_coordinate": -9.0993754764,
            "vertex_2_z_coordinate": 0.84,
            "vertex_3_x_coordinate": 10.8412632666,
            "vertex_3_y_coordinate": -9.0993754764,
            "vertex_3_z_coordinate": 2.26,
            "vertex_4_x_coordinate": 9.7139252434,
            "vertex_4_y_coordinate": -9.0993754764,
            "vertex_4_z_coordinate": 2.26,
            "view_factor_to_ground": "Autocalculate"
        },
        "FirstFloor:LivingRoom_Partition_2_0_0_0_0_0_Door_10030": {
            "building_surface_name": "FirstFloor:LivingRoom_Partition_2_0_10028",
            "construction_name": "Puerta interior del proyecto_Rev",
            "multiplier": 1,
            "number_of_vertices": 4,
            "outside_boundary_condition_object": "FirstFloor:Kitchen_Partition_4_0_0_0_0_0_Door",
            "surface_type": "Door",
            "vertex_1_x_coordinate": 6.1620587268,
            "vertex_1_y_coordinate": -5.53137548,
            "vertex_1_z_coordinate": 0.003,
            "vertex_2_x_coordinate": 6.1620587268,
            "vertex_2_y_coordinate": -4.53737548,
            "vertex_2_z_coordinate": 0.003,
            "vertex_3_x_coordinate": 6.1620587268,
            "vertex_3_y_coordinate": -4.53737548,
            "vertex_3_z_coordinate": 1.997,
            "vertex_4_x_coordinate": 6.1620587268,
            "vertex_4_y_coordinate": -5.53137548,
            "vertex_4_z_coordinate": 1.997,
            "view_factor_to_ground": 0
        },
        "FirstFloor:LivingRoom_Wall_3_0_0_0_0_0_Win": {
            "building_surface_name": "FirstFloor:LivingRoom_Wall_3_0_0",
            "construction_name": "Sweden Glazing - 1001",
            "frame_and_divider_name": "1",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 3.65321091,
            "vertex_1_y_coordinate": 0.0004245236,
            "vertex_1_z_coordinate": 0.84,
            "vertex_2_x_coordinate": 2.73330655,
            "vertex_2_y_coordinate": 0.0004245236,
            "vertex_2_z_coordinate": 0.84,
            "vertex_3_x_coordinate": 2.73330655,
            "vertex_3_y_coordinate": 0.0004245236,
            "vertex_3_z_coordinate": 2.26,
            "vertex_4_x_coordinate": 3.65321091,
            "vertex_4_y_coordinate": 0.0004245236,
            "vertex_4_z_coordinate": 2.26,
            "view_factor_to_ground": "Autocalculate"
        },
        "FirstFloor:LivingRoom_Wall_4_0_0_0_0_0_Win": {
            "building_surface_name": "FirstFloor:LivingRoom_Wall_4_0_0",
            "construction_name": "Sweden Glazing - 1001",
            "frame_and_divider_name": "1",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0070587268,
            "vertex_1_y_coordinate": -1.24937548,
            "vertex_1_z_coordinate": 0.84,
            "vertex_2_x_coordinate": 0.0070587268,
            "vertex_2_y_coordinate": -4.16937548,
            "vertex_2_z_coordinate": 0.84,
            "vertex_3_x_coordinate": 0.0070587268,
            "vertex_3_y_coordinate": -4.16937548,
            "vertex_3_z_coordinate": 2.26,
            "vertex_4_x_coordinate": 0.0070587268,
            "vertex_4_y_coordinate": -1.24937548,
            "vertex_4_z_coordinate": 2.26,
            "view_factor_to_ground": "Autocalculate"
        },
        "SecondFloor:BathXBed02_Partition_5_0_0_0_0_0_Door": {
            "building_surface_name": "SecondFloor:BathXBed02_Partition_5_0_0",
            "construction_name": "Puerta interior del proyecto",
            "multiplier": 1,
            "number_of_vertices": 4,
            "outside_boundary_condition_object": "SecondFloor:Bedroom02_Partition_5_0_0_0_0_0_Door_10015",
            "surface_type": "Door",
            "vertex_1_x_coordinate": 6.48052978,
            "vertex_1_y_coordinate": -2.9044754764,
            "vertex_1_z_coordinate": 2.834,
            "vertex_2_x_coordinate": 7.48052978,
            "vertex_2_y_coordinate": -2.9044754764,
            "vertex_2_z_coordinate": 2.834,
            "vertex_3_x_coordinate": 7.48052978,
            "vertex_3_y_coordinate": -2.9044754764,
            "vertex_3_z_coordinate": 4.834,
            "vertex_4_x_coordinate": 6.48052978,
            "vertex_4_y_coordinate": -2.9044754764,
            "vertex_4_z_coordinate": 4.834,
            "view_factor_to_ground": 0
        },
        "SecondFloor:BathXBed02_Wall_3_0_0_0_0_0_Win": {
            "building_surface_name": "SecondFloor:BathXBed02_Wall_3_0_0",
            "construction_name": "Sweden Glazing - 1001",
            "frame_and_divider_name": "1",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 7.6045332705,
            "vertex_1_y_coordinate": 0.0004245236,
            "vertex_1_z_coordinate": 3.674,
            "vertex_2_x_coordinate": 7.0130552395,
            "vertex_2_y_coordinate": 0.0004245236,
            "vertex_2_z_coordinate": 3.674,
            "vertex_3_x_coordinate": 7.0130552395,
            "vertex_3_y_coordinate": 0.0004245236,
            "vertex_3_z_coordinate": 5.094,
            "vertex_4_x_coordinate": 7.6045332705,
            "vertex_4_y_coordinate": 0.0004245236,
            "vertex_4_z_coordinate": 5.094,
            "view_factor_to_ground": "Autocalculate"
        },
        "SecondFloor:BathXBed03_Partition_4_0_0_0_0_0_Door_10004": {
            "building_surface_name": "SecondFloor:BathXBed03_Partition_4_0_10002",
            "construction_name": "Puerta interior del proyecto_Rev",
            "multiplier": 1,
            "number_of_vertices": 4,
            "outside_boundary_condition_object": "SecondFloor:Bedroom03_Partition_2_0_0_0_0_0_Door",
            "surface_type": "Door",
            "vertex_1_x_coordinate": 3.7665072302,
            "vertex_1_y_coordinate": -0.52947548,
            "vertex_1_z_coordinate": 2.834,
            "vertex_2_x_coordinate": 3.7665072302,
            "vertex_2_y_coordinate": -1.56072548,
            "vertex_2_z_coordinate": 2.834,
            "vertex_3_x_coordinate": 3.7665072302,
            "vertex_3_y_coordinate": -1.56072548,
            "vertex_3_z_coordinate": 4.834,
            "vertex_4_x_coordinate": 3.7665072302,
            "vertex_4_y_coordinate": -0.52947548,
            "vertex_4_z_coordinate": 4.834,
            "view_factor_to_ground": 0
        },
        "SecondFloor:BathXBed03_Wall_3_0_0_0_0_0_Win": {
            "building_surface_name": "SecondFloor:BathXBed03_Wall_3_0_0",
            "construction_name": "Sweden Glazing - 1001",
            "frame_and_divider_name": "1",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 5.2760111966,
            "vertex_1_y_coordinate": 0.0004245236,
            "vertex_1_z_coordinate": 3.674,
            "vertex_2_x_coordinate": 4.6525547634,
            "vertex_2_y_coordinate": 0.0004245236,
            "vertex_2_z_coordinate": 3.674,
            "vertex_3_x_coordinate": 4.6525547634,
            "vertex_3_y_coordinate": 0.0004245236,
            "vertex_3_z_coordinate": 5.094,
            "vertex_4_x_coordinate": 5.2760111966,
            "vertex_4_y_coordinate": 0.0004245236,
            "vertex_4_z_coordinate": 5.094,
            "view_factor_to_ground": "Autocalculate"
        },
        "SecondFloor:Bedroom01_Wall_2_0_0_0_0_0_Win": {
            "building_surface_name": "SecondFloor:Bedroom01_Wall_2_0_0",
            "construction_name": "Sweden Glazing - 1001",
            "frame_and_divider_name": "1",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 12.3170587268,
            "vertex_1_y_coordinate": -7.76345206,
            "vertex_1_z_coordinate": 3.674,
            "vertex_2_x_coordinate": 12.3170587268,
            "vertex_2_y_coordinate": -6.9278989,
            "vertex_2_z_coordinate": 3.674,
            "vertex_3_x_coordinate": 12.3170587268,
            "vertex_3_y_coordinate": -6.9278989,
            "vertex_3_z_coordinate": 5.094,
            "vertex_4_x_coordinate": 12.3170587268,
            "vertex_4_y_coordinate": -7.76345206,
            "vertex_4_z_coordinate": 5.094,
            "view_factor_to_ground": "Autocalculate"
        },
        "SecondFloor:Bedroom02_Partition_5_0_0_0_0_0_Door_10015": {
            "building_surface_name": "SecondFloor:Bedroom02_Partition_5_0_10013",
            "construction_name": "Puerta interior del proyecto_Rev",
            "multiplier": 1,
            "number_of_vertices": 4,
            "outside_boundary_condition_object": "SecondFloor:BathXBed02_Partition_5_0_0_0_0_0_Door",
            "surface_type": "Door",
            "vertex_1_x_coordinate": 7.48052978,
            "vertex_1_y_coordinate": -2.9044754764,
            "vertex_1_z_coordinate": 2.834,
            "vertex_2_x_coordinate": 6.48052978,
            "vertex_2_y_coordinate": -2.9044754764,
            "vertex_2_z_coordinate": 2.834,
            "vertex_3_x_coordinate": 6.48052978,
            "vertex_3_y_coordinate": -2.9044754764,
            "vertex_3_z_coordinate": 4.834,
            "vertex_4_x_coordinate": 7.48052978,
            "vertex_4_y_coordinate": -2.9044754764,
            "vertex_4_z_coordinate": 4.834,
            "view_factor_to_ground": 0
        },
        "SecondFloor:Bedroom02_Wall_2_0_0_0_0_0_Win": {
            "building_surface_name": "SecondFloor:Bedroom02_Wall_2_0_0",
            "construction_name": "Sweden Glazing - 1001",
            "frame_and_divider_name": "1",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 12.3170587268,
            "vertex_1_y_coordinate": -3.8256367333,
            "vertex_1_z_coordinate": 3.674,
            "vertex_2_x_coordinate": 12.3170587268,
            "vertex_2_y_coordinate": -2.2007142267,
            "vertex_2_z_coordinate": 3.674,
            "vertex_3_x_coordinate": 12.3170587268,
            "vertex_3_y_coordinate": -2.2007142267,
            "vertex_3_z_coordinate": 5.094,
            "vertex_4_x_coordinate": 12.3170587268,
            "vertex_4_y_coordinate": -3.8256367333,
            "vertex_4_z_coordinate": 5.094,
            "view_factor_to_ground": "Autocalculate"
        },
        "SecondFloor:Bedroom03_Partition_2_0_0_0_0_0_Door": {
            "building_surface_name": "SecondFloor:Bedroom03_Partition_2_0_0",
            "construction_name": "Puerta interior del proyecto",
            "multiplier": 1,
            "number_of_vertices": 4,
            "outside_boundary_condition_object": "SecondFloor:BathXBed03_Partition_4_0_0_0_0_0_Door_10004",
            "surface_type": "Door",
            "vertex_1_x_coordinate": 3.7665072302,
            "vertex_1_y_coordinate": -1.56072548,
            "vertex_1_z_coordinate": 2.834,
            "vertex_2_x_coordinate": 3.7665072302,
            "vertex_2_y_coordinate": -0.52947548,
            "vertex_2_z_coordinate": 2.834,
            "vertex_3_x_coordinate": 3.7665072302,
            "vertex_3_y_coordinate": -0.52947548,
            "vertex_3_z_coordinate": 4.834,
            "vertex_4_x_coordinate": 3.7665072302,
            "vertex_4_y_coordinate": -1.56072548,
            "vertex_4_z_coordinate": 4.834,
            "view_factor_to_ground": 0
        },
        "SecondFloor:Bedroom03_Wall_3_0_0_0_0_0_Win": {
            "building_surface_name": "SecondFloor:Bedroom03_Wall_3_0_0",
            "construction_name": "Sweden Glazing - 1001",
            "frame_and_divider_name": "1",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 2.26705873,
            "vertex_1_y_coordinate": 0.0004245236,
            "vertex_1_z_coordinate": 3.6815,
            "vertex_2_x_coordinate": 0.84705873,
            "vertex_2_y_coordinate": 0.0004245236,
            "vertex_2_z_coordinate": 3.6815,
            "vertex_3_x_coordinate": 0.84705873,
            "vertex_3_y_coordinate": 0.0004245236,
            "vertex_3_z_coordinate": 5.1015,
            "vertex_4_x_coordinate": 2.26705873,
            "vertex_4_y_coordinate": 0.0004245236,
            "vertex_4_z_coordinate": 5.1015,
            "view_factor_to_ground": "Autocalculate"
        }
    },
    "GlobalGeometryRules": {
        "GlobalGeometryRules 1": {
            "coordinate_system": "Relative",
            "starting_vertex_position": "LowerLeftCorner",
            "vertex_entry_direction": "Counterclockwise"
        }
    },
    "HeatBalanceAlgorithm": {
        "HeatBalanceAlgorithm 1": {
            "algorithm": "ConductionTransferFunction",
            "maximum_surface_convection_heat_transfer_coefficient_value": 1000,
            "minimum_surface_convection_heat_transfer_coefficient_value": 1e-08,
            "surface_temperature_upper_limit": 2000
        }
    },
    "Lights": {
        "FirstFloor:Kitchen General lighting": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "ELECTRIC EQUIPMENT#FirstFloor:Kitchen#GeneralLights",
            "fraction_radiant": 0.42,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "return_air_fraction": 0,
            "schedule_name": "Dwell_DomKitchen_Light",
            "watts_per_zone_floor_area": 3.4,
            "zone_or_zonelist_or_space_or_spacelist_name": "FirstFloor:Kitchen"
        },
        "FirstFloor:LivingRoom General lighting": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "ELECTRIC EQUIPMENT#FirstFloor:LivingRoom#GeneralLights",
            "fraction_radiant": 0.42,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "return_air_fraction": 0,
            "schedule_name": "Dwell_DomLounge_Light",
            "watts_per_zone_floor_area": 5.1,
            "zone_or_zonelist_or_space_or_spacelist_name": "FirstFloor:LivingRoom"
        },
        "SecondFloor:Bath General lighting": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "ELECTRIC EQUIPMENT#SecondFloor:Bath#GeneralLights",
            "fraction_radiant": 0.42,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "return_air_fraction": 0,
            "schedule_name": "Dwell_DomBath_Light",
            "watts_per_zone_floor_area": 5.1,
            "zone_or_zonelist_or_space_or_spacelist_name": "SecondFloor:Bath"
        },
        "SecondFloor:BathXBed02 General lighting": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "ELECTRIC EQUIPMENT#SecondFloor:BathXBed02#GeneralLights",
            "fraction_radiant": 0.42,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "return_air_fraction": 0,
            "schedule_name": "Dwell_DomBath_Light",
            "watts_per_zone_floor_area": 5.1,
            "zone_or_zonelist_or_space_or_spacelist_name": "SecondFloor:BathXBed02"
        },
        "SecondFloor:BathXBed03 General lighting": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "ELECTRIC EQUIPMENT#SecondFloor:BathXBed03#GeneralLights",
            "fraction_radiant": 0.42,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "return_air_fraction": 0,
            "schedule_name": "Dwell_DomBath_Light",
            "watts_per_zone_floor_area": 5.1,
            "zone_or_zonelist_or_space_or_spacelist_name": "SecondFloor:BathXBed03"
        },
        "SecondFloor:Bedroom01 General lighting": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "ELECTRIC EQUIPMENT#SecondFloor:Bedroom01#GeneralLights",
            "fraction_radiant": 0.42,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "return_air_fraction": 0,
            "schedule_name": "Dwell_DomBed_Light",
            "watts_per_zone_floor_area": 3.4,
            "zone_or_zonelist_or_space_or_spacelist_name": "SecondFloor:Bedroom01"
        },
        "SecondFloor:Bedroom02 General lighting": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "ELECTRIC EQUIPMENT#SecondFloor:Bedroom02#GeneralLights",
            "fraction_radiant": 0.42,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "return_air_fraction": 0,
            "schedule_name": "Dwell_DomBed_Light",
            "watts_per_zone_floor_area": 3.4,
            "zone_or_zonelist_or_space_or_spacelist_name": "SecondFloor:Bedroom02"
        },
        "SecondFloor:Bedroom03 General lighting": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "ELECTRIC EQUIPMENT#SecondFloor:Bedroom03#GeneralLights",
            "fraction_radiant": 0.42,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "return_air_fraction": 0,
            "schedule_name": "Dwell_DomBed_Light",
            "watts_per_zone_floor_area": 3.4,
            "zone_or_zonelist_or_space_or_spacelist_name": "SecondFloor:Bedroom03"
        }
    },
    "Material": {
        "0.625 in. gypsum board_.008": {
            "conductivity": 0.16,
            "density": 640,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 1150,
            "thermal_absorptance": 0.9,
            "thickness": 0.008,
            "visible_absorptance": 0.7
        },
        "Brickwork Outer_.1": {
            "conductivity": 0.84,
            "density": 1700,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 800,
            "thermal_absorptance": 0.9,
            "thickness": 0.1,
            "visible_absorptance": 0.7
        },
        "Cast Concrete (Dense)_.1": {
            "conductivity": 1.4,
            "density": 2100,
            "roughness": "Rough",
            "solar_absorptance": 0.6,
            "specific_heat": 840,
            "thermal_absorptance": 0.9,
            "thickness": 0.1,
            "visible_absorptance": 0.6
        },
        "Cast Concrete (Lightweight)_.1": {
            "conductivity": 0.38,
            "density": 1200,
            "roughness": "Rough",
            "solar_absorptance": 0.6,
            "specific_heat": 1000,
            "thermal_absorptance": 0.9,
            "thickness": 0.1,
            "visible_absorptance": 0.6
        },
        "Cast Concrete_.1": {
            "conductivity": 1.13,
            "density": 2000,
            "roughness": "Rough",
            "solar_absorptance": 0.6,
            "specific_heat": 1000,
            "thermal_absorptance": 0.9,
            "thickness": 0.1,
            "visible_absorptance": 0.6
        },
        "Ceramic/porcelain_.0095": {
            "conductivity": 1.3,
            "density": 2300,
            "roughness": "Rough",
            "solar_absorptance": 0.4,
            "specific_heat": 840,
            "thermal_absorptance": 0.9,
            "thickness": 0.0095,
            "visible_absorptance": 0.4
        },
        "Concrete Block (Medium)_.1": {
            "conductivity": 0.51,
            "density": 1400,
            "roughness": "Rough",
            "solar_absorptance": 0.6,
            "specific_heat": 1000,
            "thermal_absorptance": 0.9,
            "thickness": 0.1,
            "visible_absorptance": 0.6
        },
        "EPS Expanded Polystyrene (Standard)_.08": {
            "conductivity": 0.04,
            "density": 15,
            "roughness": "Rough",
            "solar_absorptance": 0.6,
            "specific_heat": 1400,
            "thermal_absorptance": 0.9,
            "thickness": 0.08,
            "visible_absorptance": 0.6
        },
        "Gypsum Plasterboard_.025": {
            "conductivity": 0.25,
            "density": 900,
            "roughness": "Rough",
            "solar_absorptance": 0.5,
            "specific_heat": 1000,
            "thermal_absorptance": 0.9,
            "thickness": 0.025,
            "visible_absorptance": 0.5
        },
        "Gypsum Plastering_.013": {
            "conductivity": 0.4,
            "density": 1000,
            "roughness": "Rough",
            "solar_absorptance": 0.5,
            "specific_heat": 1000,
            "thermal_absorptance": 0.9,
            "thickness": 0.013,
            "visible_absorptance": 0.5
        },
        "Limestone soft_.045": {
            "conductivity": 1.1,
            "density": 2200,
            "roughness": "Rough",
            "solar_absorptance": 0.6,
            "specific_heat": 1000,
            "thermal_absorptance": 0.9,
            "thickness": 0.045,
            "visible_absorptance": 0.6
        },
        "MW Glass Wool (rolls)_.1": {
            "conductivity": 0.04,
            "density": 12,
            "roughness": "Rough",
            "solar_absorptance": 0.6,
            "specific_heat": 840,
            "thermal_absorptance": 0.9,
            "thickness": 0.1,
            "visible_absorptance": 0.6
        },
        "PU": {
            "conductivity": 400,
            "density": 8960,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 385,
            "thermal_absorptance": 0.9,
            "thickness": 0.001,
            "visible_absorptance": 0.7
        },
        "Painted Oak_.035": {
            "conductivity": 0.19,
            "density": 700,
            "roughness": "Rough",
            "solar_absorptance": 0.5,
            "specific_heat": 2390,
            "thermal_absorptance": 0.9,
            "thickness": 0.035,
            "visible_absorptance": 0.5
        },
        "Plasterboard_.013": {
            "conductivity": 0.25,
            "density": 2800,
            "roughness": "Rough",
            "solar_absorptance": 0.5,
            "specific_heat": 896,
            "thermal_absorptance": 0.9,
            "thickness": 0.013,
            "visible_absorptance": 0.5
        },
        "Plywood (Heavyweight)_.01": {
            "conductivity": 0.15,
            "density": 700,
            "roughness": "Rough",
            "solar_absorptance": 0.78,
            "specific_heat": 1420,
            "thermal_absorptance": 0.9,
            "thickness": 0.01,
            "visible_absorptance": 0.78
        },
        "Urea Formaldehyde Foam_.08": {
            "conductivity": 0.04,
            "density": 10,
            "roughness": "Rough",
            "solar_absorptance": 0.6,
            "specific_heat": 1400,
            "thermal_absorptance": 0.9,
            "thickness": 0.08,
            "visible_absorptance": 0.6
        },
        "XPS Extruded Polystyrene  - CO2 Blowing_.0794": {
            "conductivity": 0.034,
            "density": 35,
            "roughness": "Rough",
            "solar_absorptance": 0.6,
            "specific_heat": 1400,
            "thermal_absorptance": 0.9,
            "thickness": 0.0794,
            "visible_absorptance": 0.6
        }
    },
    "Material:InfraredTransparent": {
        "IRTMaterial": {}
    },
    "Material:NoMass": {
        "5_RVAL_2": {
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.15,
            "visible_absorptance": 0.7
        },
        "6_RVAL_2": {
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.15,
            "visible_absorptance": 0.7
        },
        "LinearBridgingLayer": {
            "roughness": "Rough",
            "solar_absorptance": 0.01,
            "thermal_absorptance": 0.01,
            "thermal_resistance": 0.6267,
            "visible_absorptance": 0.01
        }
    },
    "NodeList": {
        "HW Loop Setpoint Manager Node List": {
            "nodes": [
                {
                    "node_name": "HW Loop Supply Side Outlet"
                }
            ]
        }
    },
    "OtherEquipment": {
        "FirstFloor:Kitchen Equipment gain": {
            "carbon_dioxide_generation_rate": 0,
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.2,
            "fuel_type": "Electricity",
            "power_per_zone_floor_area": 12,
            "schedule_name": "Dwell_DomKitchen_Equip",
            "zone_or_zonelist_or_space_or_spacelist_name": "FirstFloor:Kitchen"
        },
        "FirstFloor:LivingRoom Equipment gain": {
            "carbon_dioxide_generation_rate": 0,
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.2,
            "fuel_type": "Electricity",
            "power_per_zone_floor_area": 3.9,
            "schedule_name": "Dwell_DomLounge_Equip",
            "zone_or_zonelist_or_space_or_spacelist_name": "FirstFloor:LivingRoom"
        },
        "SecondFloor:Bath Equipment gain": {
            "carbon_dioxide_generation_rate": 0,
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.2,
            "fuel_type": "Electricity",
            "power_per_zone_floor_area": 1.67,
            "schedule_name": "Dwell_DomBath_Equip",
            "zone_or_zonelist_or_space_or_spacelist_name": "SecondFloor:Bath"
        },
        "SecondFloor:BathXBed02 Equipment gain": {
            "carbon_dioxide_generation_rate": 0,
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.2,
            "fuel_type": "Electricity",
            "power_per_zone_floor_area": 1.67,
            "schedule_name": "Dwell_DomBath_Equip",
            "zone_or_zonelist_or_space_or_spacelist_name": "SecondFloor:BathXBed02"
        },
        "SecondFloor:BathXBed03 Equipment gain": {
            "carbon_dioxide_generation_rate": 0,
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.2,
            "fuel_type": "Electricity",
            "power_per_zone_floor_area": 1.67,
            "schedule_name": "Dwell_DomBath_Equip",
            "zone_or_zonelist_or_space_or_spacelist_name": "SecondFloor:BathXBed03"
        },
        "SecondFloor:Bedroom01 Equipment gain": {
            "carbon_dioxide_generation_rate": 0,
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.2,
            "fuel_type": "Electricity",
            "power_per_zone_floor_area": 3.58,
            "schedule_name": "Dwell_DomBed_Equip",
            "zone_or_zonelist_or_space_or_spacelist_name": "SecondFloor:Bedroom01"
        },
        "SecondFloor:Bedroom02 Equipment gain": {
            "carbon_dioxide_generation_rate": 0,
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.2,
            "fuel_type": "Electricity",
            "power_per_zone_floor_area": 3.58,
            "schedule_name": "Dwell_DomBed_Equip",
            "zone_or_zonelist_or_space_or_spacelist_name": "SecondFloor:Bedroom02"
        },
        "SecondFloor:Bedroom03 Equipment gain": {
            "carbon_dioxide_generation_rate": 0,
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.2,
            "fuel_type": "Electricity",
            "power_per_zone_floor_area": 3.58,
            "schedule_name": "Dwell_DomBed_Equip",
            "zone_or_zonelist_or_space_or_spacelist_name": "SecondFloor:Bedroom03"
        }
    },
    "OutdoorAir:NodeList": {
        "OutdoorAir:NodeList 1": {
            "nodes": [
                {
                    "node_or_nodelist_name": "DHW Loop Water Heater Outdoor Air Node"
                }
            ]
        }
    },
    "Output:Constructions": {
        "Output:Constructions 1": {
            "details_type_1": "Constructions"
        }
    },
    "Output:Diagnostics": {
        "Output:Diagnostics 1": {
            "diagnostics": [
                {
                    "key": "DisplayAdvancedReportVariables"
                },
                {
                    "key": "DisplayExtraWarnings"
                }
            ]
        }
    },
    "Output:Surfaces:Drawing": {
        "Output:Surfaces:Drawing 1": {
            "report_specifications_1": "Triangulate3DFace",
            "report_type": "DXF"
        }
    },
    "Output:Surfaces:List": {
        "Output:Surfaces:List 1": {
            "report_type": "Details"
        }
    },
    "Output:Table:SummaryReports": {
        "Output:Table:SummaryReports 1": {
            "reports": [
                {
                    "report_name": "AnnualBuildingUtilityPerformanceSummary"
                },
                {
                    "report_name": "DemandEndUseComponentsSummary"
                },
                {
                    "report_name": "SensibleHeatGainSummary"
                },
                {
                    "report_name": "InputVerificationandResultsSummary"
                },
                {
                    "report_name": "AdaptiveComfortSummary"
                },
                {
                    "report_name": "Standard62.1Summary"
                },
                {
                    "report_name": "ClimaticDataSummary"
                },
                {
                    "report_name": "EquipmentSummary"
                },
                {
                    "report_name": "EnvelopeSummary"
                },
                {
                    "report_name": "LightingSummary"
                },
                {
                    "report_name": "HVACSizingSummary"
                },
                {
                    "report_name": "SystemSummary"
                },
                {
                    "report_name": "ComponentSizingSummary"
                },
                {
                    "report_name": "OutdoorAirSummary"
                },
                {
                    "report_name": "ObjectCountSummary"
                }
            ]
        }
    },
    "Output:Variable": {
        "Output:Variable 1": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Mean Air Temperature"
        },
        "Output:Variable 2": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Mean Radiant Temperature"
        },
        "Output:Variable 3": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Operative Temperature"
        },
        "Output:Variable 4": {
            "key_value": "Living Radiant Heating SP SCHED",
            "reporting_frequency": "Timestep",
            "variable_name": "Schedule Value"
        },
        "Output:Variable 5": {
            "key_value": "Cooling SP SCHED",
            "reporting_frequency": "Timestep",
            "variable_name": "Schedule Value"
        },
        "Output:Variable 6": {
            "key_value": "Environment",
            "reporting_frequency": "Timestep",
            "variable_name": "Site Outdoor Air Drybulb Temperature"
        },
        "Output:Variable 7": {
            "key_value": "Environment",
            "reporting_frequency": "Timestep",
            "variable_name": "Site Outdoor Air Relative Humidity"
        },
        "Output:Variable 8": {
            "key_value": "Environment",
            "reporting_frequency": "Timestep",
            "variable_name": "Site Rain Status"
        },
        "Output:Variable 9": {
            "key_value": "Environment",
            "reporting_frequency": "Timestep",
            "variable_name": "Site Snow on Ground Status"
        },
        "Output:Variable 10": {
            "key_value": "Environment",
            "reporting_frequency": "Timestep",
            "variable_name": "Site Wind Direction"
        },
        "Output:Variable 11": {
            "key_value": "Environment",
            "reporting_frequency": "Timestep",
            "variable_name": "Site Wind Speed"
        },
        "Output:Variable 12": {
            "key_value": "Environment",
            "reporting_frequency": "Timestep",
            "variable_name": "Site Horizontal Infrared Radiation Rate per Area"
        },
        "Output:Variable 13": {
            "key_value": "Environment",
            "reporting_frequency": "Timestep",
            "variable_name": "Site Diffuse Solar Radiation Rate per Area"
        },
        "Output:Variable 14": {
            "key_value": "Environment",
            "reporting_frequency": "Timestep",
            "variable_name": "Site Direct Solar Radiation Rate per Area"
        },
        "Output:Variable 15": {
            "key_value": "Environment",
            "reporting_frequency": "Timestep",
            "variable_name": "Site Total Sky Cover"
        },
        "Output:Variable 16": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Radiant HVAC Moisture Condensation Time"
        },
        "Output:Variable 17": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Total Internal Total Heating Rate"
        },
        "Output:Variable 18": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Radiant HVAC Heating Rate"
        },
        "Output:Variable 19": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Radiant HVAC Inlet Temperature"
        },
        "Output:Variable 20": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Radiant HVAC Outlet Temperature"
        },
        "Output:Variable 21": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Radiant HVAC Mass Flow Rate"
        },
        "Output:Variable 22": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Surface Internal Source Location Temperature"
        },
        "Output:Variable 23": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Surface Internal User Specified Location Temperature"
        },
        "Output:Variable 24": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Radiant HVAC Cooling Rate"
        },
        "Output:Variable 25": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Heat Pump Electricity Rate"
        },
        "Output:Variable 26": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Heat Pump Load Side Mass Flow Rate"
        },
        "Output:Variable 27": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Heat Pump Source Side Mass Flow Rate"
        },
        "Output:Variable 28": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Heat Pump Load Side Heat Transfer Rate"
        },
        "Output:Variable 29": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Heat Pump Source Side Heat Transfer Rate"
        },
        "Output:Variable 30": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Heat Pump Load Side Inlet Temperature"
        },
        "Output:Variable 31": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Heat Pump Load Side Outlet Temperature"
        },
        "Output:Variable 32": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Heat Pump Source Side Inlet Temperature"
        },
        "Output:Variable 33": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Heat Pump Source Side Outlet Temperature"
        },
        "Output:Variable 34": {
            "key_value": "Aquarea9kW_PLR",
            "reporting_frequency": "Timestep",
            "variable_name": "Performance Curve Output Value"
        },
        "Output:Variable 35": {
            "key_value": "COPAquarea9kW",
            "reporting_frequency": "Timestep",
            "variable_name": "Performance Curve Output Value"
        },
        "Output:Variable 36": {
            "key_value": "HeatCapAquarea9kW",
            "reporting_frequency": "Timestep",
            "variable_name": "Performance Curve Output Value"
        },
        "Output:Variable 37": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Heat Pump Load Side Mass Flow Rate"
        },
        "Output:Variable 38": {
            "key_value": "Kitchen Radiant Heating SP SCHED",
            "reporting_frequency": "Timestep",
            "variable_name": "Schedule Value"
        },
        "Output:Variable 39": {
            "key_value": "Bed01 Radiant Heating SP SCHED",
            "reporting_frequency": "Timestep",
            "variable_name": "Schedule Value"
        },
        "Output:Variable 40": {
            "key_value": "Bed02 Radiant Heating SP SCHED",
            "reporting_frequency": "Timestep",
            "variable_name": "Schedule Value"
        },
        "Output:Variable 41": {
            "key_value": "Bed03 Radiant Heating SP SCHED",
            "reporting_frequency": "Timestep",
            "variable_name": "Schedule Value"
        }
    },
    "Output:VariableDictionary": {
        "Output:VariableDictionary 1": {
            "key_field": "IDF"
        }
    },
    "OutputControl:IlluminanceMap:Style": {
        "OutputControl:IlluminanceMap:Style 1": {
            "column_separator": "Tab"
        }
    },
    "OutputControl:ReportingTolerances": {
        "OutputControl:ReportingTolerances 1": {
            "tolerance_for_time_cooling_setpoint_not_met": 1.11,
            "tolerance_for_time_heating_setpoint_not_met": 1.11
        }
    },
    "OutputControl:Table:Style": {
        "OutputControl:Table:Style 1": {
            "column_separator": "TabAndHTML",
            "unit_conversion": "JtoKWH"
        }
    },
    "People": {
        "People FirstFloor:Kitchen": {
            "activity_level_schedule_name": "Activity Schedule 2035",
            "air_velocity_schedule_name": "Default Air Velocity for Comfort Calculations",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "Clothing Schedule 2035",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "People/Area",
            "number_of_people_schedule_name": "Residential Occ_Edited",
            "people_per_floor_area": 0.018756303,
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "Work efficiency",
            "zone_or_zonelist_or_space_or_spacelist_name": "FirstFloor:Kitchen"
        },
        "People FirstFloor:LivingRoom": {
            "activity_level_schedule_name": "Activity Schedule 2044",
            "air_velocity_schedule_name": "Default Air Velocity for Comfort Calculations",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "Clothing Schedule 2044",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "People/Area",
            "number_of_people_schedule_name": "Residential Occ_Edited",
            "people_per_floor_area": 0.018756303,
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "Work efficiency",
            "zone_or_zonelist_or_space_or_spacelist_name": "FirstFloor:LivingRoom"
        },
        "People SecondFloor:Bath": {
            "activity_level_schedule_name": "Activity Schedule 1688",
            "air_velocity_schedule_name": "Default Air Velocity for Comfort Calculations",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "Clothing Schedule 1688",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "People/Area",
            "number_of_people_schedule_name": "Residential Occ_Edited",
            "people_per_floor_area": 0.018736842,
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "Work efficiency",
            "zone_or_zonelist_or_space_or_spacelist_name": "SecondFloor:Bath"
        },
        "People SecondFloor:BathXBed02": {
            "activity_level_schedule_name": "Activity Schedule 1671",
            "air_velocity_schedule_name": "Default Air Velocity for Comfort Calculations",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "Clothing Schedule 1671",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "People/Area",
            "number_of_people_schedule_name": "Residential Occ_Edited",
            "people_per_floor_area": 0.018736842,
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "Work efficiency",
            "zone_or_zonelist_or_space_or_spacelist_name": "SecondFloor:BathXBed02"
        },
        "People SecondFloor:BathXBed03": {
            "activity_level_schedule_name": "Activity Schedule 1664",
            "air_velocity_schedule_name": "Default Air Velocity for Comfort Calculations",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "Clothing Schedule 1664",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "People/Area",
            "number_of_people_schedule_name": "Residential Occ_Edited",
            "people_per_floor_area": 0.018736842,
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "Work efficiency",
            "zone_or_zonelist_or_space_or_spacelist_name": "SecondFloor:BathXBed03"
        },
        "People SecondFloor:Bedroom01": {
            "activity_level_schedule_name": "Activity Schedule 1704",
            "air_velocity_schedule_name": "Default Air Velocity for Comfort Calculations",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "Clothing Schedule 1704",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "People/Area",
            "number_of_people_schedule_name": "Residential Occ_Edited",
            "people_per_floor_area": 0.022938776,
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "Work efficiency",
            "zone_or_zonelist_or_space_or_spacelist_name": "SecondFloor:Bedroom01"
        },
        "People SecondFloor:Bedroom02": {
            "activity_level_schedule_name": "Activity Schedule 1678",
            "air_velocity_schedule_name": "Default Air Velocity for Comfort Calculations",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "Clothing Schedule 1678",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "People/Area",
            "number_of_people_schedule_name": "Residential Occ_Edited",
            "people_per_floor_area": 0.022938776,
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "Work efficiency",
            "zone_or_zonelist_or_space_or_spacelist_name": "SecondFloor:Bedroom02"
        },
        "People SecondFloor:Bedroom03": {
            "activity_level_schedule_name": "Activity Schedule 1656",
            "air_velocity_schedule_name": "Default Air Velocity for Comfort Calculations",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "Clothing Schedule 1656",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "People/Area",
            "number_of_people_schedule_name": "Residential Occ_Edited",
            "people_per_floor_area": 0.022938776,
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "Work efficiency",
            "zone_or_zonelist_or_space_or_spacelist_name": "SecondFloor:Bedroom03"
        }
    },
    "Pipe:Adiabatic": {
        "HW Loop Demand Side Inlet Branch Pipe": {
            "inlet_node_name": "HW Loop Demand Side Inlet",
            "outlet_node_name": "HW Loop Demand Side Inlet Branch Pipe Outlet"
        },
        "HW Loop Demand Side Outlet Branch Pipe": {
            "inlet_node_name": "HW Loop Demand Side Outlet Branch Pipe Inlet",
            "outlet_node_name": "HW Loop Demand Side Outlet"
        },
        "HW Loop Supply Side Outlet Branch Pipe": {
            "inlet_node_name": "HW Loop Supply Side Outlet Branch Pipe Inlet",
            "outlet_node_name": "HW Loop Supply Side Outlet"
        }
    },
    "PlantComponent:TemperatureSource": {
        "Plant Componet Heating": {
            "design_volume_flow_rate": "Autosize",
            "inlet_node": "Boiler Water Inlet Node",
            "outlet_node": "Boiler Water Outlet Node",
            "source_temperature_schedule_name": "Heating high water temperature schedule: Always 65.00",
            "temperature_specification_type": "Scheduled"
        }
    },
    "PlantEquipmentList": {
        "HW Loop Scheme 1 Range 1 Equipment List": {
            "equipment": [
                {
                    "equipment_name": "Plant Componet Heating",
                    "equipment_object_type": "PlantComponent:TemperatureSource"
                }
            ]
        }
    },
    "PlantEquipmentOperation:HeatingLoad": {
        "HW Loop Scheme 1": {
            "load_range_1_lower_limit": 0.0,
            "load_range_1_upper_limit": 1e+15,
            "range_1_equipment_list_name": "HW Loop Scheme 1 Range 1 Equipment List"
        }
    },
    "PlantEquipmentOperationSchemes": {
        "HW Loop Operation": {
            "control_scheme_1_name": "HW Loop Scheme 1",
            "control_scheme_1_object_type": "PlantEquipmentOperation:HeatingLoad",
            "control_scheme_1_schedule_name": "On 24/7"
        }
    },
    "PlantLoop": {
        "HW Loop": {
            "availability_manager_list_name": "HW Loop AvailabilityManager List",
            "common_pipe_simulation": "None",
            "demand_side_branch_list_name": "HW Loop Demand Side Branches",
            "demand_side_connector_list_name": "HW Loop Demand Side Connectors",
            "demand_side_inlet_node_name": "HW Loop Demand Side Inlet",
            "demand_side_outlet_node_name": "HW Loop Demand Side Outlet",
            "fluid_type": "Water",
            "load_distribution_scheme": "SequentialLoad",
            "loop_temperature_setpoint_node_name": "HW Loop Supply Side Outlet",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 100.0,
            "minimum_loop_flow_rate": 0.0,
            "minimum_loop_temperature": 10.0,
            "plant_equipment_operation_scheme_name": "HW Loop Operation",
            "plant_loop_demand_calculation_scheme": "SingleSetpoint",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "HW Loop Supply Side Branches",
            "plant_side_connector_list_name": "HW Loop Supply Side Connectors",
            "plant_side_inlet_node_name": "HW Loop Supply Side Inlet",
            "plant_side_outlet_node_name": "HW Loop Supply Side Outlet",
            "pressure_simulation_type": "None"
        }
    },
    "Pump:VariableSpeed": {
        "HW Loop Supply Pump": {
            "coefficient_1_of_the_part_load_performance_curve": 0.0,
            "coefficient_2_of_the_part_load_performance_curve": 1.0,
            "coefficient_3_of_the_part_load_performance_curve": 0.0,
            "coefficient_4_of_the_part_load_performance_curve": 0.0,
            "design_maximum_flow_rate": "Autosize",
            "design_minimum_flow_rate": 0.0,
            "design_power_consumption": "Autosize",
            "design_pump_head": 20000.0,
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
            "inlet_node_name": "HW Loop Supply Side Inlet",
            "motor_efficiency": 0.9,
            "outlet_node_name": "HW Loop Supply Pump Water Outlet Node",
            "pump_control_type": "Intermittent"
        }
    },
    "RunPeriod": {
        "Sitio (01-01:31-12)": {
            "apply_weekend_holiday_rule": "Yes",
            "begin_day_of_month": 1,
            "begin_month": 11,
            "begin_year": 2022,
            "end_day_of_month": 28,
            "end_month": 2,
            "end_year": 2023,
            "day_of_week_for_start_day": "Tuesday",
            "treat_weather_as_actual": "No",
            "use_weather_file_daylight_saving_period": "No",
            "use_weather_file_holidays_and_special_days": "No",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        }
    },
    "RunPeriodControl:DaylightSavingTime": {
        "RunPeriodControl:DaylightSavingTime 1": {
            "end_date": "Last Sunday in October",
            "start_date": "Last Sunday in March"
        }
    },
    "RunPeriodControl:SpecialDays": {
        "Boxing Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "26 Dec"
        },
        "Christmas Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "25 Dec"
        },
        "Easter Monday": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "2nd Monday in April"
        },
        "Easter Sunday": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "1st Sunday in April"
        },
        "New Years Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "1 Jan"
        }
    },
    "Schedule:Compact": {
        "Activity Schedule 1656": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 81
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Activity Schedule 1664": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 108
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Activity Schedule 1671": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 108
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Activity Schedule 1678": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 81
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Activity Schedule 1688": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 108
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Activity Schedule 1704": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 81
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Activity Schedule 2035": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 144
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Activity Schedule 2044": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 99
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Air distribution effectiveness (always 1)": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Bath Control type schedule: CoolingHeating": {
            "data": [
                {
                    "field": "Through: 3/31"
                },
                {
                    "field": "For: Alldays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Through: 9/30"
                },
                {
                    "field": "For: Alldays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 2
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Alldays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "Control Type"
        },
        "Bath Cooling SP SCHED": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 45
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Bath Heating SP SCHED": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 20
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Bath Radiant Availavility": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Bath Radiant Cooling SP SCHED": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 45
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Bath Radiant Heating SP SCHED": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 20
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "BathB2 Control type schedule: CoolingHeating": {
            "data": [
                {
                    "field": "Through: 3/31"
                },
                {
                    "field": "For: Alldays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Through: 9/30"
                },
                {
                    "field": "For: Alldays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 2
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Alldays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "Control Type"
        },
        "BathB3 Control type schedule: CoolingHeating": {
            "data": [
                {
                    "field": "Through: 3/31"
                },
                {
                    "field": "For: Alldays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Through: 9/30"
                },
                {
                    "field": "For: Alldays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 2
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Alldays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "Control Type"
        },
        "BathBed2 Cooling SP SCHED": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 45
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "BathBed2 Heating SP SCHED": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 20
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "BathBed2 Radiant Availavility": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "BathBed2 Radiant Cooling SP SCHED": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 45
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "BathBed2 Radiant Heating SP SCHED": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 20
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "BathBed3 Cooling SP SCHED": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 45
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "BathBed3 Heating SP SCHED": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 20
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "BathBed3 Radiant Availavility": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "BathBed3 Radiant Cooling SP SCHED": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 45
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "BathBed3 Radiant Heating SP SCHED": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 20
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Bed01 Radiant Heating SP SCHED": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 20
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Bed1 Control type schedule: CoolingHeating": {
            "data": [
                {
                    "field": "Through: 3/31"
                },
                {
                    "field": "For: Alldays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Through: 9/30"
                },
                {
                    "field": "For: Alldays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 2
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Alldays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "Control Type"
        },
        "Bed1 Cooling SP SCHED": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 45
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Bed1 Heating SP SCHED": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 20
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Bed1 Radiant Availavility": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Bed1 Radiant Cooling SP SCHED": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 45
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Bed02 Radiant Heating SP SCHED": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 20
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Bed2 Control type schedule: CoolingHeating": {
            "data": [
                {
                    "field": "Through: 3/31"
                },
                {
                    "field": "For: Alldays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Through: 9/30"
                },
                {
                    "field": "For: Alldays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 2
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Alldays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "Control Type"
        },
        "Bed2 Cooling SP SCHED": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 45
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Bed2 Heating SP SCHED": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 20
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Bed2 Radiant Availavility": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Bed2 Radiant Cooling SP SCHED": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 45
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Bed03 Radiant Heating SP SCHED": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 20
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Bed3 Control type schedule: CoolingHeating": {
            "data": [
                {
                    "field": "Through: 3/31"
                },
                {
                    "field": "For: Alldays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Through: 9/30"
                },
                {
                    "field": "For: Alldays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 2
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Alldays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "Control Type"
        },
        "Bed3 Cooling SP SCHED": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 45
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Bed3 Heating SP SCHED": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 20
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Bed3 Radiant Availavility": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Bed3 Radiant Cooling SP SCHED": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 45
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Clothing Schedule 1656": {
            "data": [
                {
                    "field": "Through: 4/1"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Through: 9/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Clothing Schedule 1664": {
            "data": [
                {
                    "field": "Through: 4/1"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Through: 9/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Clothing Schedule 1671": {
            "data": [
                {
                    "field": "Through: 4/1"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Through: 9/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Clothing Schedule 1678": {
            "data": [
                {
                    "field": "Through: 4/1"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Through: 9/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Clothing Schedule 1688": {
            "data": [
                {
                    "field": "Through: 4/1"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Through: 9/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Clothing Schedule 1704": {
            "data": [
                {
                    "field": "Through: 4/1"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Through: 9/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Clothing Schedule 2035": {
            "data": [
                {
                    "field": "Through: 4/1"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Through: 9/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Clothing Schedule 2044": {
            "data": [
                {
                    "field": "Through: 4/1"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Through: 9/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Control type schedule: Always 4": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Cooling Fanger comfort setpoint: Always  0.1": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Cooling fraction schedule": {
            "data": [
                {
                    "field": "Through: 31 Dec"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Cooling high control temperature schedule: Always 26.00": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 26
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Cooling high water temperature schedule: Always 15.00": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Cooling low control temperature schedule: Always 22.00": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 22
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Cooling low water temperature schedule: Always 10.00": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 10
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Cooling set point schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 24
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Default Air Velocity for Comfort Calculations": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.137
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Design Days Only": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Domestic hot water setpoint temperature: Always 50.00": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 50
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Domestic hot water setpoint temperature: Always 55.00": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 55
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Dwell_DomBath_Equip": {
            "data": [
                {
                    "field": "Through: 31 Dec"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.05997
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.29498
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.29498
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.05997
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.52999
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.34198
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05997
                },
                {
                    "field": "For: Weekends"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05997
                },
                {
                    "field": "For: Holidays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05997
                },
                {
                    "field": "For: WinterDesignDay AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Dwell_DomBath_Light": {
            "data": [
                {
                    "field": "Through: 31 Dec"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: Weekends"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: Holidays"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: WinterDesignDay AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Dwell_DomBath_Occ": {
            "data": [
                {
                    "field": "Through: 31 Dec"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: Weekends"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: Holidays"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: WinterDesignDay AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Dwell_DomBed_Equip": {
            "data": [
                {
                    "field": "Through: 31 Dec"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.06993
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.53497
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.53497
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.06993
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.30245
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.53497
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.76748
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.76748
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.30245
                },
                {
                    "field": "For: Weekends"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.06993
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.53497
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.53497
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.06993
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.30245
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.53497
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.76748
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.76748
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.30245
                },
                {
                    "field": "For: Holidays"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.06993
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.53497
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.53497
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.06993
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.30245
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.53497
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.76748
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.76748
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.30245
                },
                {
                    "field": "For: WinterDesignDay AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Dwell_DomBed_Light": {
            "data": [
                {
                    "field": "Through: 31 Dec"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: Weekends"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: Holidays"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: WinterDesignDay AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Dwell_DomBed_Occ": {
            "data": [
                {
                    "field": "Through: 31 Dec"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.75
                },
                {
                    "field": "For: Weekends"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.75
                },
                {
                    "field": "For: Holidays"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.75
                },
                {
                    "field": "For: WinterDesignDay AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Dwell_DomKitchen_Equip": {
            "data": [
                {
                    "field": "Through: 31 Dec"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.06605
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.25284
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.06605
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.25284
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.06605
                },
                {
                    "field": "For: Weekends"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.06605
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.25284
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.06605
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.25284
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.06605
                },
                {
                    "field": "For: Holidays"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.06605
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.25284
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.06605
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.25284
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.06605
                },
                {
                    "field": "For: WinterDesignDay AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Dwell_DomKitchen_Light": {
            "data": [
                {
                    "field": "Through: 31 Dec"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: Weekends"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: Holidays"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: WinterDesignDay AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Dwell_DomKitchen_Occ": {
            "data": [
                {
                    "field": "Through: 31 Dec"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: Weekends"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: Holidays"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: WinterDesignDay AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Dwell_DomLounge_Equip": {
            "data": [
                {
                    "field": "Through: 31 Dec"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.06413
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.53206
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.68804
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.06413
                },
                {
                    "field": "For: Weekends"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.06413
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.34489
                },
                {
                    "field": "For: Holidays"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.06413
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.34489
                },
                {
                    "field": "For: WinterDesignDay AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Dwell_DomLounge_Light": {
            "data": [
                {
                    "field": "Through: 31 Dec"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: Weekends"
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: Holidays"
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: WinterDesignDay AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Dwell_DomLounge_Occ": {
            "data": [
                {
                    "field": "Through: 31 Dec"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.66667
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: Weekends"
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.66667
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: Holidays"
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.66667
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: WinterDesignDay AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Generic contaminant setpoint: Always 0.5ppm": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Heating Fanger comfort setpoint: Always -0.5": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": -0.5
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Heating fraction schedule": {
            "data": [
                {
                    "field": "Through: 31 Dec"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Heating high control temperature schedule: Always 21.00": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 21
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Heating high water temperature schedule: Always 50.00": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 50
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Heating high water temperature schedule: Always 65.00": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 45
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Heating low control temperature schedule: Always 15.00": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Heating low water temperature schedule: Always 30.00": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 30
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Heating low water temperature schedule: Always 40": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 37
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Heating set point schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 20
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Hot Water flow set point temperature: Always 80.0 C": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 80
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Kitchen Control type schedule: CoolingHeating": {
            "data": [
                {
                    "field": "Through: 3/31"
                },
                {
                    "field": "For: Alldays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Through: 9/30"
                },
                {
                    "field": "For: Alldays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 2
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Alldays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "Control Type"
        },
        "Kitchen Cooling SP SCHED": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 45
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Kitchen Heating SP SCHED": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 20
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Kitchen Radiant Availavility": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Kitchen Radiant Cooling SP SCHED": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 45
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Kitchen Radiant Heating SP SCHED": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 20
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Living Control type schedule: CoolingHeating": {
            "data": [
                {
                    "field": "Through: 3/31"
                },
                {
                    "field": "For: Alldays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Through: 9/30"
                },
                {
                    "field": "For: Alldays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 2
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Alldays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "Control Type"
        },
        "Living Cooling SP SCHED": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 45
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Living Heating SP SCHED": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 20
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Living Radiant Availavility": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Living Radiant Cooling SP SCHED": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 45
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Living Radiant Heating SP SCHED": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 20
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Loop high setpoint temperature: Always 32.00": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 32
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Loop low setpoint temperature: Always 15.00": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Max CO2 concentration: Always 900ppm": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 900
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Min CO2 concentration: Always 600ppm": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 600
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Off": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Off 24/7": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "On": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "On 24/7": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "OnSummerDesignDay": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "OnWinterDesignDay": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "OpaqueShade": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Relative humidity setpoint schedule: Always 50.00": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 50
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Residential Occ_Edited": {
            "data": [
                {
                    "field": "Through: 31 Dec"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.75
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.75
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.75
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.43
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.75
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "For: Sunday Holidays"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.75
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.43
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.75
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "TypOperativeTempControlSch": {
            "data": [
                {
                    "field": "Through: 31 Dec"
                },
                {
                    "field": "For: SummerDesignDay WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Water heater ambient temperature schedule: Always 20.00": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 20
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Work efficiency": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Zone CO2 setpoint: Always 900ppm": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 900
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Zone Comfort Control Type Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Control Type"
        }
    },
    "Schedule:Day:Hourly": {
        "0": {
            "hour_1": 0,
            "hour_2": 0,
            "hour_3": 0,
            "hour_4": 0,
            "hour_5": 0,
            "hour_6": 0,
            "hour_7": 0,
            "hour_8": 0,
            "hour_9": 0,
            "hour_10": 0,
            "hour_11": 0,
            "hour_12": 0,
            "hour_13": 0,
            "hour_14": 0,
            "hour_15": 0,
            "hour_16": 0,
            "hour_17": 0,
            "hour_18": 0,
            "hour_19": 0,
            "hour_20": 0,
            "hour_21": 0,
            "hour_22": 0,
            "hour_23": 0,
            "hour_24": 0,
            "schedule_type_limits_name": "Any Number"
        },
        "50": {
            "hour_1": 50,
            "hour_2": 50,
            "hour_3": 50,
            "hour_4": 50,
            "hour_5": 50,
            "hour_6": 50,
            "hour_7": 50,
            "hour_8": 50,
            "hour_9": 50,
            "hour_10": 50,
            "hour_11": 50,
            "hour_12": 50,
            "hour_13": 50,
            "hour_14": 50,
            "hour_15": 50,
            "hour_16": 50,
            "hour_17": 50,
            "hour_18": 50,
            "hour_19": 50,
            "hour_20": 50,
            "hour_21": 50,
            "hour_22": 50,
            "hour_23": 50,
            "hour_24": 50,
            "schedule_type_limits_name": "Any Number"
        },
        "Off": {
            "hour_1": 0,
            "hour_2": 0,
            "hour_3": 0,
            "hour_4": 0,
            "hour_5": 0,
            "hour_6": 0,
            "hour_7": 0,
            "hour_8": 0,
            "hour_9": 0,
            "hour_10": 0,
            "hour_11": 0,
            "hour_12": 0,
            "hour_13": 0,
            "hour_14": 0,
            "hour_15": 0,
            "hour_16": 0,
            "hour_17": 0,
            "hour_18": 0,
            "hour_19": 0,
            "hour_20": 0,
            "hour_21": 0,
            "hour_22": 0,
            "hour_23": 0,
            "hour_24": 0,
            "schedule_type_limits_name": "Fraction"
        },
        "Summer Control Type Day Sch": {
            "hour_1": 4,
            "hour_2": 4,
            "hour_3": 4,
            "hour_4": 4,
            "hour_5": 4,
            "hour_6": 4,
            "hour_7": 4,
            "hour_8": 4,
            "hour_9": 4,
            "hour_10": 4,
            "hour_11": 4,
            "hour_12": 4,
            "hour_13": 4,
            "hour_14": 4,
            "hour_15": 4,
            "hour_16": 4,
            "hour_17": 4,
            "hour_18": 4,
            "hour_19": 4,
            "hour_20": 4,
            "hour_21": 4,
            "hour_22": 4,
            "hour_23": 4,
            "hour_24": 4,
            "schedule_type_limits_name": "Control Type"
        },
        "Summer Control Type Day Sch - cool": {
            "hour_1": 2,
            "hour_2": 2,
            "hour_3": 2,
            "hour_4": 2,
            "hour_5": 2,
            "hour_6": 2,
            "hour_7": 2,
            "hour_8": 2,
            "hour_9": 2,
            "hour_10": 2,
            "hour_11": 2,
            "hour_12": 2,
            "hour_13": 2,
            "hour_14": 2,
            "hour_15": 2,
            "hour_16": 2,
            "hour_17": 2,
            "hour_18": 2,
            "hour_19": 2,
            "hour_20": 2,
            "hour_21": 2,
            "hour_22": 2,
            "hour_23": 2,
            "hour_24": 2,
            "schedule_type_limits_name": "Control Type"
        },
        "Winter Control Type Day Sch": {
            "hour_1": 4,
            "hour_2": 4,
            "hour_3": 4,
            "hour_4": 4,
            "hour_5": 4,
            "hour_6": 4,
            "hour_7": 4,
            "hour_8": 4,
            "hour_9": 4,
            "hour_10": 4,
            "hour_11": 4,
            "hour_12": 4,
            "hour_13": 4,
            "hour_14": 4,
            "hour_15": 4,
            "hour_16": 4,
            "hour_17": 4,
            "hour_18": 4,
            "hour_19": 4,
            "hour_20": 4,
            "hour_21": 4,
            "hour_22": 4,
            "hour_23": 4,
            "hour_24": 4,
            "schedule_type_limits_name": "Control Type"
        },
        "Winter Control Type Day Sch - heat": {
            "hour_1": 1,
            "hour_2": 1,
            "hour_3": 1,
            "hour_4": 1,
            "hour_5": 1,
            "hour_6": 1,
            "hour_7": 1,
            "hour_8": 1,
            "hour_9": 1,
            "hour_10": 1,
            "hour_11": 1,
            "hour_12": 1,
            "hour_13": 1,
            "hour_14": 1,
            "hour_15": 1,
            "hour_16": 1,
            "hour_17": 1,
            "hour_18": 1,
            "hour_19": 1,
            "hour_20": 1,
            "hour_21": 1,
            "hour_22": 1,
            "hour_23": 1,
            "hour_24": 1,
            "schedule_type_limits_name": "Control Type"
        },
        "dhw_profile_day_holidays": {
            "hour_1": 0,
            "hour_2": 0,
            "hour_3": 0,
            "hour_4": 0,
            "hour_5": 0,
            "hour_6": 0,
            "hour_7": 0,
            "hour_8": 0,
            "hour_9": 0,
            "hour_10": 0,
            "hour_11": 0,
            "hour_12": 0,
            "hour_13": 0,
            "hour_14": 0,
            "hour_15": 0,
            "hour_16": 0,
            "hour_17": 0,
            "hour_18": 0,
            "hour_19": 0,
            "hour_20": 0,
            "hour_21": 0,
            "hour_22": 0,
            "hour_23": 0,
            "hour_24": 0,
            "schedule_type_limits_name": "fraction"
        },
        "dhw_profile_day_week": {
            "hour_1": 0.006,
            "hour_2": 0.003,
            "hour_3": 0.001,
            "hour_4": 0.001,
            "hour_5": 0.003,
            "hour_6": 0.097,
            "hour_7": 0.142,
            "hour_8": 0.19,
            "hour_9": 0,
            "hour_10": 0,
            "hour_11": 0,
            "hour_12": 0,
            "hour_13": 0,
            "hour_14": 0,
            "hour_15": 0.033,
            "hour_16": 0.038,
            "hour_17": 0.043,
            "hour_18": 0.058,
            "hour_19": 0.11,
            "hour_20": 0.103,
            "hour_21": 0.06,
            "hour_22": 0.047,
            "hour_23": 0.041,
            "hour_24": 0.024,
            "schedule_type_limits_name": "fraction"
        },
        "dhw_profile_day_weekend": {
            "hour_1": 0.006,
            "hour_2": 0.003,
            "hour_3": 0.001,
            "hour_4": 0.001,
            "hour_5": 0.003,
            "hour_6": 0.021,
            "hour_7": 0.075,
            "hour_8": 0.079,
            "hour_9": 0.076,
            "hour_10": 0.067,
            "hour_11": 0.061,
            "hour_12": 0.05,
            "hour_13": 0.042,
            "hour_14": 0.038,
            "hour_15": 0.033,
            "hour_16": 0.038,
            "hour_17": 0.043,
            "hour_18": 0.058,
            "hour_19": 0.068,
            "hour_20": 0.065,
            "hour_21": 0.06,
            "hour_22": 0.047,
            "hour_23": 0.041,
            "hour_24": 0.024,
            "schedule_type_limits_name": "fraction"
        }
    },
    "Schedule:Week:Compact": {
        "dhw_profile": {
            "data": [
                {
                    "daytype_list": "Weekdays",
                    "schedule_day_name": "dhw_profile_day_week"
                },
                {
                    "daytype_list": "Weekends",
                    "schedule_day_name": "dhw_profile_day_weekend"
                },
                {
                    "daytype_list": "Holiday",
                    "schedule_day_name": "dhw_profile_day_holidays"
                },
                {
                    "daytype_list": "AllOtherDays",
                    "schedule_day_name": "dhw_profile_day_week"
                }
            ]
        }
    },
    "Schedule:Week:Daily": {
        "Off": {
            "customday1_schedule_day_name": "Off",
            "customday2_schedule_day_name": "Off",
            "friday_schedule_day_name": "Off",
            "holiday_schedule_day_name": "Off",
            "monday_schedule_day_name": "Off",
            "saturday_schedule_day_name": "Off",
            "summerdesignday_schedule_day_name": "Off",
            "sunday_schedule_day_name": "Off",
            "thursday_schedule_day_name": "Off",
            "tuesday_schedule_day_name": "Off",
            "wednesday_schedule_day_name": "Off",
            "winterdesignday_schedule_day_name": "Off"
        },
        "Summer Control Type Week Sch": {
            "customday1_schedule_day_name": "Summer Control Type Day Sch",
            "customday2_schedule_day_name": "Summer Control Type Day Sch",
            "friday_schedule_day_name": "Summer Control Type Day Sch",
            "holiday_schedule_day_name": "Summer Control Type Day Sch",
            "monday_schedule_day_name": "Summer Control Type Day Sch",
            "saturday_schedule_day_name": "Summer Control Type Day Sch",
            "summerdesignday_schedule_day_name": "Summer Control Type Day Sch",
            "sunday_schedule_day_name": "Summer Control Type Day Sch",
            "thursday_schedule_day_name": "Summer Control Type Day Sch",
            "tuesday_schedule_day_name": "Summer Control Type Day Sch",
            "wednesday_schedule_day_name": "Summer Control Type Day Sch",
            "winterdesignday_schedule_day_name": "Summer Control Type Day Sch"
        },
        "Summer Control Type Week Sch - cool": {
            "customday1_schedule_day_name": "Summer Control Type Day Sch - cool",
            "customday2_schedule_day_name": "Summer Control Type Day Sch - cool",
            "friday_schedule_day_name": "Summer Control Type Day Sch - cool",
            "holiday_schedule_day_name": "Summer Control Type Day Sch - cool",
            "monday_schedule_day_name": "Summer Control Type Day Sch - cool",
            "saturday_schedule_day_name": "Summer Control Type Day Sch - cool",
            "summerdesignday_schedule_day_name": "Summer Control Type Day Sch - cool",
            "sunday_schedule_day_name": "Summer Control Type Day Sch - cool",
            "thursday_schedule_day_name": "Summer Control Type Day Sch - cool",
            "tuesday_schedule_day_name": "Summer Control Type Day Sch - cool",
            "wednesday_schedule_day_name": "Summer Control Type Day Sch - cool",
            "winterdesignday_schedule_day_name": "Summer Control Type Day Sch - cool"
        },
        "Winter Control Type Week Sch": {
            "customday1_schedule_day_name": "Winter Control Type Day Sch",
            "customday2_schedule_day_name": "Winter Control Type Day Sch",
            "friday_schedule_day_name": "Winter Control Type Day Sch",
            "holiday_schedule_day_name": "Winter Control Type Day Sch",
            "monday_schedule_day_name": "Winter Control Type Day Sch",
            "saturday_schedule_day_name": "Winter Control Type Day Sch",
            "summerdesignday_schedule_day_name": "Winter Control Type Day Sch",
            "sunday_schedule_day_name": "Winter Control Type Day Sch",
            "thursday_schedule_day_name": "Winter Control Type Day Sch",
            "tuesday_schedule_day_name": "Winter Control Type Day Sch",
            "wednesday_schedule_day_name": "Winter Control Type Day Sch",
            "winterdesignday_schedule_day_name": "Winter Control Type Day Sch"
        },
        "Winter Control Type Week Sch - heat": {
            "customday1_schedule_day_name": "Winter Control Type Day Sch - heat",
            "customday2_schedule_day_name": "Winter Control Type Day Sch - heat",
            "friday_schedule_day_name": "Winter Control Type Day Sch - heat",
            "holiday_schedule_day_name": "Winter Control Type Day Sch - heat",
            "monday_schedule_day_name": "Winter Control Type Day Sch - heat",
            "saturday_schedule_day_name": "Winter Control Type Day Sch - heat",
            "summerdesignday_schedule_day_name": "Winter Control Type Day Sch - heat",
            "sunday_schedule_day_name": "Winter Control Type Day Sch - heat",
            "thursday_schedule_day_name": "Winter Control Type Day Sch - heat",
            "tuesday_schedule_day_name": "Winter Control Type Day Sch - heat",
            "wednesday_schedule_day_name": "Winter Control Type Day Sch - heat",
            "winterdesignday_schedule_day_name": "Winter Control Type Day Sch - heat"
        }
    },
    "Schedule:Year": {
        "dhw_sch": {
            "schedule_type_limits_name": "fraction",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "dhw_profile",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        }
    },
    "ScheduleTypeLimits": {
        "Any Number": {},
        "Control Type": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Fraction": {
            "lower_limit_value": 0.0,
            "numeric_type": "Continuous",
            "upper_limit_value": 1.0
        },
        "On/Off": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 1
        },
        "Temperature": {
            "lower_limit_value": -60,
            "numeric_type": "Continuous",
            "upper_limit_value": 200
        }
    },
    "SetpointManager:Scheduled": {
        "HW Loop Setpoint Manager": {
            "control_variable": "Temperature",
            "schedule_name": "Heating high water temperature schedule: Always 65.00",
            "setpoint_node_or_nodelist_name": "HW Loop Setpoint Manager Node List"
        }
    },
    "Shading:Building:Detailed": {
        "Ext1": {
            "number_of_vertices": 4,
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0070587268,
                    "vertex_y_coordinate": -5.8093754764,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 0.0070587268,
                    "vertex_y_coordinate": -9.0993754764,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 0.0070587268,
                    "vertex_y_coordinate": -9.0993754764,
                    "vertex_z_coordinate": 5.1835
                },
                {
                    "vertex_x_coordinate": 0.0070587268,
                    "vertex_y_coordinate": -5.8093754764,
                    "vertex_z_coordinate": 5.1835
                }
            ]
        },
        "Ext2": {
            "number_of_vertices": 4,
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0070587268,
                    "vertex_y_coordinate": -9.0993754764,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 8.4555297804,
                    "vertex_y_coordinate": -9.0993754764,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 8.4555297804,
                    "vertex_y_coordinate": -9.0993754764,
                    "vertex_z_coordinate": 5.1835
                },
                {
                    "vertex_x_coordinate": 0.0070587268,
                    "vertex_y_coordinate": -9.0993754764,
                    "vertex_z_coordinate": 5.1835
                }
            ]
        },
        "Ext3": {
            "number_of_vertices": 4,
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0070587268,
                    "vertex_y_coordinate": -5.8093754764,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0.0070587268,
                    "vertex_y_coordinate": -9.0993754764,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0.0070587268,
                    "vertex_y_coordinate": -9.0993754764,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 0.0070587268,
                    "vertex_y_coordinate": -5.8093754764,
                    "vertex_z_coordinate": 2.5915
                }
            ]
        },
        "Ext4": {
            "number_of_vertices": 4,
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0070587268,
                    "vertex_y_coordinate": -9.0993754764,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8.4555297804,
                    "vertex_y_coordinate": -9.0993754764,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8.4555297804,
                    "vertex_y_coordinate": -9.0993754764,
                    "vertex_z_coordinate": 2.5915
                },
                {
                    "vertex_x_coordinate": 0.0070587268,
                    "vertex_y_coordinate": -9.0993754764,
                    "vertex_z_coordinate": 2.5915
                }
            ]
        }
    },
    "ShadowCalculation": {
        "ShadowCalculation 1": {
            "maximum_figures_in_shadow_overlap_calculations": 15000,
            "polygon_clipping_algorithm": "SutherlandHodgman",
            "shading_calculation_method": "PolygonClipping",
            "shading_calculation_update_frequency": 20,
            "shading_calculation_update_frequency_method": "Periodic",
            "sky_diffuse_modeling_algorithm": "SimpleSkyDiffuseModeling"
        }
    },
    "SimulationControl": {
        "SimulationControl 1": {
            "do_plant_sizing_calculation": "Yes",
            "do_system_sizing_calculation": "Yes",
            "do_zone_sizing_calculation": "Yes",
            "run_simulation_for_sizing_periods": "No",
            "run_simulation_for_weather_file_run_periods": "Yes"
        }
    },
    "Site:GroundReflectance": {
        "Site:GroundReflectance 1": {
            "april_ground_reflectance": 0.2,
            "august_ground_reflectance": 0.2,
            "december_ground_reflectance": 0.2,
            "february_ground_reflectance": 0.2,
            "january_ground_reflectance": 0.2,
            "july_ground_reflectance": 0.2,
            "june_ground_reflectance": 0.2,
            "march_ground_reflectance": 0.2,
            "may_ground_reflectance": 0.2,
            "november_ground_reflectance": 0.2,
            "october_ground_reflectance": 0.2,
            "september_ground_reflectance": 0.2
        }
    },
    "Site:GroundReflectance:SnowModifier": {
        "Site:GroundReflectance:SnowModifier 1": {
            "daylighting_ground_reflected_solar_modifier": 2.0,
            "ground_reflected_solar_modifier": 2.0
        }
    },
    "Site:GroundTemperature:BuildingSurface": {
        "Site:GroundTemperature:BuildingSurface 1": {
            "april_ground_temperature": 18,
            "august_ground_temperature": 18,
            "december_ground_temperature": 18,
            "february_ground_temperature": 18,
            "january_ground_temperature": 18,
            "july_ground_temperature": 18,
            "june_ground_temperature": 18,
            "march_ground_temperature": 18,
            "may_ground_temperature": 18,
            "november_ground_temperature": 18,
            "october_ground_temperature": 18,
            "september_ground_temperature": 18
        }
    },
    "Site:GroundTemperature:Deep": {
        "Site:GroundTemperature:Deep 1": {
            "april_deep_ground_temperature": 14,
            "august_deep_ground_temperature": 14,
            "december_deep_ground_temperature": 14,
            "february_deep_ground_temperature": 14,
            "january_deep_ground_temperature": 14,
            "july_deep_ground_temperature": 14,
            "june_deep_ground_temperature": 14,
            "march_deep_ground_temperature": 14,
            "may_deep_ground_temperature": 14,
            "november_deep_ground_temperature": 14,
            "october_deep_ground_temperature": 14,
            "september_deep_ground_temperature": 14
        }
    },
    "Site:GroundTemperature:FCfactorMethod": {
        "Site:GroundTemperature:FCfactorMethod 1": {
            "april_ground_temperature": 0.95,
            "august_ground_temperature": 15.74,
            "december_ground_temperature": 1.18,
            "february_ground_temperature": -2.83,
            "january_ground_temperature": -2.0,
            "july_ground_temperature": 14.78,
            "june_ground_temperature": 11.64,
            "march_ground_temperature": -1.36,
            "may_ground_temperature": 6.98,
            "november_ground_temperature": 5.66,
            "october_ground_temperature": 10.5,
            "september_ground_temperature": 14.11
        }
    },
    "Site:GroundTemperature:Shallow": {
        "Site:GroundTemperature:Shallow 1": {
            "april_surface_ground_temperature": 14,
            "august_surface_ground_temperature": 14,
            "december_surface_ground_temperature": 14,
            "february_surface_ground_temperature": 14,
            "january_surface_ground_temperature": 14,
            "july_surface_ground_temperature": 14,
            "june_surface_ground_temperature": 14,
            "march_surface_ground_temperature": 14,
            "may_surface_ground_temperature": 14,
            "november_surface_ground_temperature": 14,
            "october_surface_ground_temperature": 14,
            "september_surface_ground_temperature": 14
        }
    },
    "Site:Location": {
        "Sitio (01-01:31-12)  (01-01:31-12)": {
            "elevation": 61,
            "latitude": 59.62,
            "longitude": 17.95,
            "time_zone": 1
        }
    },
    "Site:WaterMainsTemperature": {
        "Site:WaterMainsTemperature 1": {
            "annual_average_outdoor_air_temperature": 10,
            "calculation_method": "Correlation",
            "maximum_difference_in_monthly_average_outdoor_air_temperatures": 20
        }
    },
    "Sizing:Parameters": {
        "Sizing:Parameters 1": {
            "cooling_sizing_factor": 1.15,
            "heating_sizing_factor": 1.25,
            "timesteps_in_averaging_window": 12
        }
    },
    "Sizing:Plant": {
        "Sizing:Plant 1": {
            "design_loop_exit_temperature": 45,
            "loop_design_temperature_difference": 10.0,
            "loop_type": "Heating",
            "plant_or_condenser_loop_name": "HW Loop"
        }
    },
    "Sizing:Zone": {
        "Sizing:Zone 1": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.00076,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SecondFloor:Bedroom03 Design Specification Outdoor Air Object",
            "design_specification_zone_air_distribution_object_name": "SecondFloor:Bedroom03 Design Specification Zone Air Distribution Object",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "heating_maximum_air_flow": 0.14158,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.00203,
            "zone_cooling_design_supply_air_humidity_ratio": 0.009,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_difference": 10.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 1.15,
            "zone_heating_design_supply_air_humidity_ratio": 0.004,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_difference": 10.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 1.25,
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "SecondFloor:Bedroom03"
        },
        "Sizing:Zone 2": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.00076,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SecondFloor:BathXBed03 Design Specification Outdoor Air Object",
            "design_specification_zone_air_distribution_object_name": "SecondFloor:BathXBed03 Design Specification Zone Air Distribution Object",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "heating_maximum_air_flow": 0.14158,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.00203,
            "zone_cooling_design_supply_air_humidity_ratio": 0.009,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_difference": 10.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 1.15,
            "zone_heating_design_supply_air_humidity_ratio": 0.004,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_difference": 10.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 1.25,
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "SecondFloor:BathXBed03"
        },
        "Sizing:Zone 3": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.00076,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SecondFloor:BathXBed02 Design Specification Outdoor Air Object",
            "design_specification_zone_air_distribution_object_name": "SecondFloor:BathXBed02 Design Specification Zone Air Distribution Object",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "heating_maximum_air_flow": 0.14158,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.00203,
            "zone_cooling_design_supply_air_humidity_ratio": 0.009,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_difference": 10.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 1.15,
            "zone_heating_design_supply_air_humidity_ratio": 0.004,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_difference": 10.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 1.25,
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "SecondFloor:BathXBed02"
        },
        "Sizing:Zone 4": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.00076,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SecondFloor:Bedroom02 Design Specification Outdoor Air Object",
            "design_specification_zone_air_distribution_object_name": "SecondFloor:Bedroom02 Design Specification Zone Air Distribution Object",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "heating_maximum_air_flow": 0.14158,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.00203,
            "zone_cooling_design_supply_air_humidity_ratio": 0.009,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_difference": 10.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 1.15,
            "zone_heating_design_supply_air_humidity_ratio": 0.004,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_difference": 10.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 1.25,
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "SecondFloor:Bedroom02"
        },
        "Sizing:Zone 5": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.00076,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SecondFloor:Bath Design Specification Outdoor Air Object",
            "design_specification_zone_air_distribution_object_name": "SecondFloor:Bath Design Specification Zone Air Distribution Object",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "heating_maximum_air_flow": 0.14158,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.00203,
            "zone_cooling_design_supply_air_humidity_ratio": 0.009,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_difference": 10.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 1.15,
            "zone_heating_design_supply_air_humidity_ratio": 0.004,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_difference": 10.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 1.25,
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "SecondFloor:Bath"
        },
        "Sizing:Zone 6": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.00076,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SecondFloor:Bedroom01 Design Specification Outdoor Air Object",
            "design_specification_zone_air_distribution_object_name": "SecondFloor:Bedroom01 Design Specification Zone Air Distribution Object",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "heating_maximum_air_flow": 0.14158,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.00203,
            "zone_cooling_design_supply_air_humidity_ratio": 0.009,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_difference": 10.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 1.15,
            "zone_heating_design_supply_air_humidity_ratio": 0.004,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_difference": 10.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 1.25,
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "SecondFloor:Bedroom01"
        },
        "Sizing:Zone 7": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.00076,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "FirstFloor:LivingRoom Design Specification Outdoor Air Object",
            "design_specification_zone_air_distribution_object_name": "FirstFloor:LivingRoom Design Specification Zone Air Distribution Object",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "heating_maximum_air_flow": 0.14158,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.00203,
            "zone_cooling_design_supply_air_humidity_ratio": 0.009,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_difference": 10.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 1.15,
            "zone_heating_design_supply_air_humidity_ratio": 0.004,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_difference": 10.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 1.25,
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "FirstFloor:LivingRoom"
        },
        "Sizing:Zone 8": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.00076,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "FirstFloor:Kitchen Design Specification Outdoor Air Object",
            "design_specification_zone_air_distribution_object_name": "FirstFloor:Kitchen Design Specification Zone Air Distribution Object",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "heating_maximum_air_flow": 0.14158,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.00203,
            "zone_cooling_design_supply_air_humidity_ratio": 0.009,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_difference": 10.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 1.15,
            "zone_heating_design_supply_air_humidity_ratio": 0.004,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_difference": 10.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 1.25,
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "FirstFloor:Kitchen"
        }
    },
    "SizingPeriod:DesignDay": {
        "Summer Design Day in Sitio (01-01:31-12) Aug": {
            "barometric_pressure": 100594.3,
            "daily_dry_bulb_temperature_range": 11.9,
            "day_of_month": 15,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "Yes",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 28.1,
            "month": 8,
            "rain_indicator": "No",
            "sky_clearness": 0.98,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 17.7,
            "wind_direction": 0,
            "wind_speed": 0
        },
        "Summer Design Day in Sitio (01-01:31-12) Jul": {
            "barometric_pressure": 100594.3,
            "daily_dry_bulb_temperature_range": 13.1,
            "day_of_month": 15,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "Yes",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 30.2,
            "month": 7,
            "rain_indicator": "No",
            "sky_clearness": 0.98,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 18.8,
            "wind_direction": 0,
            "wind_speed": 0
        },
        "Summer Design Day in Sitio (01-01:31-12) Jun": {
            "barometric_pressure": 100594.3,
            "daily_dry_bulb_temperature_range": 13.3,
            "day_of_month": 15,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "Yes",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 27.6,
            "month": 6,
            "rain_indicator": "No",
            "sky_clearness": 0.98,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 17,
            "wind_direction": 0,
            "wind_speed": 0
        },
        "Summer Design Day in Sitio (01-01:31-12) Sep": {
            "barometric_pressure": 100594.3,
            "daily_dry_bulb_temperature_range": 9.9,
            "day_of_month": 15,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "Yes",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 23.1,
            "month": 9,
            "rain_indicator": "No",
            "sky_clearness": 0.98,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 15.9,
            "wind_direction": 0,
            "wind_speed": 0
        },
        "Winter Design Day in Sitio (01-01:31-12)": {
            "barometric_pressure": 100594.3,
            "daily_dry_bulb_temperature_range": 0,
            "day_of_month": 15,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": -13.8,
            "month": 1,
            "rain_indicator": "No",
            "sky_clearness": 0,
            "snow_indicator": "No",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": -13.8,
            "wind_direction": 250,
            "wind_speed": 2.1
        }
    },
    "SurfaceConvectionAlgorithm:Inside": {
        "SurfaceConvectionAlgorithm:Inside 1": {
            "algorithm": "TARP"
        }
    },
    "SurfaceConvectionAlgorithm:Outside": {
        "SurfaceConvectionAlgorithm:Outside 1": {
            "algorithm": "DOE-2"
        }
    },
    "ThermostatSetpoint:SingleCooling": {
        "FirstFloor:Kitchen SimpleCooling SP": {
            "setpoint_temperature_schedule_name": "Kitchen Cooling SP SCHED"
        },
        "FirstFloor:LivingRoom SimpleCooling SP": {
            "setpoint_temperature_schedule_name": "Living Cooling SP SCHED"
        },
        "SecondFloor:Bath SimpleCooling SP": {
            "setpoint_temperature_schedule_name": "Bath Cooling SP SCHED"
        },
        "SecondFloor:BathXBed02 SimpleCooling SP": {
            "setpoint_temperature_schedule_name": "BathBed2 Cooling SP SCHED"
        },
        "SecondFloor:BathXBed03 SimpleCooling SP": {
            "setpoint_temperature_schedule_name": "BathBed3 Cooling SP SCHED"
        },
        "SecondFloor:Bedroom01 SimpleCooling SP": {
            "setpoint_temperature_schedule_name": "Bed1 Cooling SP SCHED"
        },
        "SecondFloor:Bedroom02 SimpleCooling SP": {
            "setpoint_temperature_schedule_name": "Bed2 Cooling SP SCHED"
        },
        "SecondFloor:Bedroom03 SimpleCooling SP": {
            "setpoint_temperature_schedule_name": "Bed3 Cooling SP SCHED"
        }
    },
    "ThermostatSetpoint:SingleHeating": {
        "FirstFloor:Kitchen SimpleHeating SP": {
            "setpoint_temperature_schedule_name": "Kitchen Heating SP SCHED"
        },
        "FirstFloor:LivingRoom SimpleHeating SP": {
            "setpoint_temperature_schedule_name": "Living Heating SP SCHED"
        },
        "SecondFloor:Bath SimpleHeating SP": {
            "setpoint_temperature_schedule_name": "Bath Heating SP SCHED"
        },
        "SecondFloor:BathXBed02 SimpleHeating SP": {
            "setpoint_temperature_schedule_name": "BathBed2 Heating SP SCHED"
        },
        "SecondFloor:BathXBed03 SimpleHeating SP": {
            "setpoint_temperature_schedule_name": "BathBed3 Heating SP SCHED"
        },
        "SecondFloor:Bedroom01 SimpleHeating SP": {
            "setpoint_temperature_schedule_name": "Bed1 Heating SP SCHED"
        },
        "SecondFloor:Bedroom02 SimpleHeating SP": {
            "setpoint_temperature_schedule_name": "Bed2 Heating SP SCHED"
        },
        "SecondFloor:Bedroom03 SimpleHeating SP": {
            "setpoint_temperature_schedule_name": "Bed3 Heating SP SCHED"
        }
    },
    "Timestep": {
        "Timestep 1": {
            "number_of_timesteps_per_hour": 12
        }
    },
    "Version": {
        "Version 1": {
            "version_identifier": "23.1"
        }
    },
    "WindowMaterial:Gas": {
        "1001": {
            "gas_type": "Air",
            "thickness": 0.006
        },
        "1004": {
            "gas_type": "Argon",
            "thickness": 0.013
        },
        "Half thickness 1001": {
            "gas_type": "Air",
            "thickness": 0.003
        },
        "Half thickness 1004": {
            "gas_type": "Argon",
            "thickness": 0.0065
        }
    },
    "WindowMaterial:Glazing": {
        "2": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.075,
            "back_side_visible_reflectance_at_normal_incidence": 0.081,
            "conductivity": 0.9,
            "dirt_correction_factor_for_solar_and_visible_transmittance": 1,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.075,
            "front_side_visible_reflectance_at_normal_incidence": 0.081,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.837,
            "thickness": 0.003,
            "visible_transmittance_at_normal_incidence": 0.898
        },
        "3": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.071,
            "back_side_visible_reflectance_at_normal_incidence": 0.08,
            "conductivity": 0.9,
            "dirt_correction_factor_for_solar_and_visible_transmittance": 1,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.071,
            "front_side_visible_reflectance_at_normal_incidence": 0.08,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.775,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.881
        },
        "42": {
            "back_side_infrared_hemispherical_emissivity": 0.1,
            "back_side_solar_reflectance_at_normal_incidence": 0.22,
            "back_side_visible_reflectance_at_normal_incidence": 0.078,
            "conductivity": 0.9,
            "dirt_correction_factor_for_solar_and_visible_transmittance": 1,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.17,
            "front_side_visible_reflectance_at_normal_incidence": 0.055,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.6,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.84
        },
        "50": {
            "back_side_infrared_hemispherical_emissivity": 0.72,
            "back_side_solar_reflectance_at_normal_incidence": 0.398,
            "back_side_visible_reflectance_at_normal_incidence": 0.167,
            "conductivity": 0.14,
            "dirt_correction_factor_for_solar_and_visible_transmittance": 1,
            "front_side_infrared_hemispherical_emissivity": 0.075,
            "front_side_solar_reflectance_at_normal_incidence": 0.402,
            "front_side_visible_reflectance_at_normal_incidence": 0.147,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.504,
            "thickness": 0.00051,
            "visible_transmittance_at_normal_incidence": 0.766
        }
    },
    "WindowProperty:FrameAndDivider": {
        "1": {
            "divider_conductance": 500,
            "divider_inside_projection": 0.0,
            "divider_outside_projection": 0.0,
            "divider_solar_absorptance": 0.3,
            "divider_thermal_hemispherical_emissivity": 0.3,
            "divider_type": "DividedLite",
            "divider_visible_absorptance": 0.3,
            "divider_width": 0.02,
            "frame_conductance": 500,
            "frame_inside_projection": 0.0,
            "frame_outside_projection": 0.0,
            "frame_solar_absorptance": 0.3,
            "frame_thermal_hemispherical_emissivity": 0.3,
            "frame_visible_absorptance": 0.3,
            "frame_width": 0.04,
            "inside_reveal_depth": 0.0,
            "inside_reveal_solar_absorptance": 0.3,
            "inside_sill_depth": 0.0,
            "inside_sill_solar_absorptance": 0.3,
            "nfrc_product_type_for_assembly_calculations": "CurtainWall",
            "number_of_horizontal_dividers": 1,
            "number_of_vertical_dividers": 1,
            "outside_reveal_solar_absorptance": 0.3,
            "ratio_of_divider_edge_glass_conductance_to_center_of_glass_conductance": 1.0,
            "ratio_of_frame_edge_glass_conductance_to_center_of_glass_conductance": 1.0
        }
    },
    "Zone": {
        "FirstFloor:Kitchen": {
            "direction_of_relative_north": 0,
            "floor_area": 42.2345,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 109.4507,
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0,
            "zone_inside_convection_algorithm": "TARP"
        },
        "FirstFloor:LivingRoom": {
            "direction_of_relative_north": 0,
            "floor_area": 31.4984,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 81.6282,
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0,
            "zone_inside_convection_algorithm": "TARP"
        },
        "Roof1:Zone1": {
            "direction_of_relative_north": 0,
            "floor_area": 73.6796,
            "multiplier": 1,
            "part_of_total_floor_area": "No",
            "type": 1,
            "volume": 37.6089,
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0,
            "zone_inside_convection_algorithm": "TARP"
        },
        "SecondFloor:Bath": {
            "direction_of_relative_north": 0,
            "floor_area": 6.1863,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 14.5346,
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0,
            "zone_inside_convection_algorithm": "TARP"
        },
        "SecondFloor:BathXBed02": {
            "direction_of_relative_north": 0,
            "floor_area": 5.4391,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 12.7791,
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0,
            "zone_inside_convection_algorithm": "TARP"
        },
        "SecondFloor:BathXBed03": {
            "direction_of_relative_north": 0,
            "floor_area": 5.6981,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 13.3877,
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0,
            "zone_inside_convection_algorithm": "TARP"
        },
        "SecondFloor:Bedroom01": {
            "direction_of_relative_north": 0,
            "floor_area": 10.2119,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 23.993,
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0,
            "zone_inside_convection_algorithm": "TARP"
        },
        "SecondFloor:Bedroom02": {
            "direction_of_relative_north": 0,
            "floor_area": 25.3347,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 59.5239,
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0,
            "zone_inside_convection_algorithm": "TARP"
        },
        "SecondFloor:Bedroom03": {
            "direction_of_relative_north": 0,
            "floor_area": 18.4609,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 43.3738,
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0,
            "zone_inside_convection_algorithm": "TARP"
        }
    },
    "ZoneCapacitanceMultiplier:ResearchSpecial": {
        "All": {
            "carbon_dioxide_capacity_multiplier": 1.0,
            "generic_contaminant_capacity_multiplier": 1.0,
            "humidity_capacity_multiplier": 1.0,
            "temperature_capacity_multiplier": 1
        }
    },
    "ZoneControl:Thermostat": {
        "FirstFloor:Kitchen Thermostat": {
            "control_1_name": "FirstFloor:Kitchen SimpleHeating SP",
            "control_1_object_type": "ThermostatSetpoint:SingleHeating",
            "control_2_name": "FirstFloor:Kitchen SimpleCooling SP",
            "control_2_object_type": "ThermostatSetpoint:SingleCooling",
            "control_type_schedule_name": "Kitchen Control type schedule: CoolingHeating",
            "zone_or_zonelist_name": "FirstFloor:Kitchen"
        },
        "FirstFloor:LivingRoom Thermostat": {
            "control_1_name": "FirstFloor:LivingRoom SimpleHeating SP",
            "control_1_object_type": "ThermostatSetpoint:SingleHeating",
            "control_2_name": "FirstFloor:LivingRoom SimpleCooling SP",
            "control_2_object_type": "ThermostatSetpoint:SingleCooling",
            "control_type_schedule_name": "Living Control type schedule: CoolingHeating",
            "zone_or_zonelist_name": "FirstFloor:LivingRoom"
        },
        "SecondFloor:Bath Thermostat": {
            "control_1_name": "SecondFloor:Bath SimpleHeating SP",
            "control_1_object_type": "ThermostatSetpoint:SingleHeating",
            "control_2_name": "SecondFloor:Bath SimpleCooling SP",
            "control_2_object_type": "ThermostatSetpoint:SingleCooling",
            "control_type_schedule_name": "Bath Control type schedule: CoolingHeating",
            "zone_or_zonelist_name": "SecondFloor:Bath"
        },
        "SecondFloor:BathXBed02 Thermostat": {
            "control_1_name": "SecondFloor:BathXBed02 SimpleHeating SP",
            "control_1_object_type": "ThermostatSetpoint:SingleHeating",
            "control_2_name": "SecondFloor:BathXBed02 SimpleCooling SP",
            "control_2_object_type": "ThermostatSetpoint:SingleCooling",
            "control_type_schedule_name": "BathB2 Control type schedule: CoolingHeating",
            "zone_or_zonelist_name": "SecondFloor:BathXBed02"
        },
        "SecondFloor:BathXBed03 Thermostat": {
            "control_1_name": "SecondFloor:BathXBed03 SimpleHeating SP",
            "control_1_object_type": "ThermostatSetpoint:SingleHeating",
            "control_2_name": "SecondFloor:BathXBed03 SimpleCooling SP",
            "control_2_object_type": "ThermostatSetpoint:SingleCooling",
            "control_type_schedule_name": "BathB3 Control type schedule: CoolingHeating",
            "zone_or_zonelist_name": "SecondFloor:BathXBed03"
        },
        "SecondFloor:Bedroom01 Thermostat": {
            "control_1_name": "SecondFloor:Bedroom01 SimpleHeating SP",
            "control_1_object_type": "ThermostatSetpoint:SingleHeating",
            "control_2_name": "SecondFloor:Bedroom01 SimpleCooling SP",
            "control_2_object_type": "ThermostatSetpoint:SingleCooling",
            "control_type_schedule_name": "Bed1 Control type schedule: CoolingHeating",
            "zone_or_zonelist_name": "SecondFloor:Bedroom01"
        },
        "SecondFloor:Bedroom02 Thermostat": {
            "control_1_name": "SecondFloor:Bedroom02 SimpleHeating SP",
            "control_1_object_type": "ThermostatSetpoint:SingleHeating",
            "control_2_name": "SecondFloor:Bedroom02 SimpleCooling SP",
            "control_2_object_type": "ThermostatSetpoint:SingleCooling",
            "control_type_schedule_name": "Bed2 Control type schedule: CoolingHeating",
            "zone_or_zonelist_name": "SecondFloor:Bedroom02"
        },
        "SecondFloor:Bedroom03 Thermostat": {
            "control_1_name": "SecondFloor:BathXBed03 SimpleHeating SP",
            "control_1_object_type": "ThermostatSetpoint:SingleHeating",
            "control_2_name": "SecondFloor:Bedroom03 SimpleCooling SP",
            "control_2_object_type": "ThermostatSetpoint:SingleCooling",
            "control_type_schedule_name": "Bed3 Control type schedule: CoolingHeating",
            "zone_or_zonelist_name": "SecondFloor:Bedroom03"
        }
    },
    "ZoneHVAC:EquipmentConnections": {
        "ZoneHVAC:EquipmentConnections 1": {
            "zone_air_node_name": "SecondFloor:Bedroom03 Zone Air Node",
            "zone_conditioning_equipment_list_name": "SecondFloor:Bedroom03 Equipment",
            "zone_name": "SecondFloor:Bedroom03",
            "zone_return_air_node_or_nodelist_name": "SecondFloor:Bedroom03 Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 2": {
            "zone_air_exhaust_node_or_nodelist_name": "SecondFloor:BathXBed03 Zone Exhaust Node",
            "zone_air_inlet_node_or_nodelist_name": "SecondFloor:BathXBed03 Zone Inlet Node",
            "zone_air_node_name": "SecondFloor:BathXBed03 Zone Air Node",
            "zone_conditioning_equipment_list_name": "SecondFloor:BathXBed03 Equipment",
            "zone_name": "SecondFloor:BathXBed03",
            "zone_return_air_node_or_nodelist_name": "SecondFloor:BathXBed03 Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 3": {
            "zone_air_exhaust_node_or_nodelist_name": "SecondFloor:BathXBed02 Zone Exhaust Node",
            "zone_air_inlet_node_or_nodelist_name": "SecondFloor:BathXBed02 Zone Inlet Node",
            "zone_air_node_name": "SecondFloor:BathXBed02 Zone Air Node",
            "zone_conditioning_equipment_list_name": "SecondFloor:BathXBed02 Equipment",
            "zone_name": "SecondFloor:BathXBed02",
            "zone_return_air_node_or_nodelist_name": "SecondFloor:BathXBed02 Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 4": {
            "zone_air_node_name": "SecondFloor:Bedroom02 Zone Air Node",
            "zone_conditioning_equipment_list_name": "SecondFloor:Bedroom02 Equipment",
            "zone_name": "SecondFloor:Bedroom02",
            "zone_return_air_node_or_nodelist_name": "SecondFloor:Bedroom02 Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 5": {
            "zone_air_exhaust_node_or_nodelist_name": "SecondFloor:Bath Zone Exhaust Node",
            "zone_air_inlet_node_or_nodelist_name": "SecondFloor:Bath Zone Inlet Node",
            "zone_air_node_name": "SecondFloor:Bath Zone Air Node",
            "zone_conditioning_equipment_list_name": "SecondFloor:Bath Equipment",
            "zone_name": "SecondFloor:Bath",
            "zone_return_air_node_or_nodelist_name": "SecondFloor:Bath Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 6": {
            "zone_air_node_name": "SecondFloor:Bedroom01 Zone Air Node",
            "zone_conditioning_equipment_list_name": "SecondFloor:Bedroom01 Equipment",
            "zone_name": "SecondFloor:Bedroom01",
            "zone_return_air_node_or_nodelist_name": "SecondFloor:Bedroom01 Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 7": {
            "zone_air_node_name": "FirstFloor:LivingRoom Zone Air Node",
            "zone_conditioning_equipment_list_name": "FirstFloor:LivingRoom Equipment",
            "zone_name": "FirstFloor:LivingRoom",
            "zone_return_air_node_or_nodelist_name": "FirstFloor:LivingRoom Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 8": {
            "zone_air_node_name": "FirstFloor:Kitchen Zone Air Node",
            "zone_conditioning_equipment_list_name": "FirstFloor:Kitchen Equipment",
            "zone_name": "FirstFloor:Kitchen",
            "zone_return_air_node_or_nodelist_name": "FirstFloor:Kitchen Return Outlet"
        }
    },
    "ZoneHVAC:EquipmentList": {
        "FirstFloor:Kitchen Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "FirstFloor:Kitchen Radiant surface",
                    "zone_equipment_object_type": "ZoneHVAC:LowTemperatureRadiant:VariableFlow",
                    "zone_equipment_sequential_cooling_fraction_schedule_name": "Cooling fraction schedule",
                    "zone_equipment_sequential_heating_fraction_schedule_name": "Heating fraction schedule"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "FirstFloor:LivingRoom Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "FirstFloor:LivingRoom Radiant surface",
                    "zone_equipment_object_type": "ZoneHVAC:LowTemperatureRadiant:VariableFlow",
                    "zone_equipment_sequential_cooling_fraction_schedule_name": "Cooling fraction schedule",
                    "zone_equipment_sequential_heating_fraction_schedule_name": "Heating fraction schedule"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "SecondFloor:Bath Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "SecondFloor: Bath IdealLoadSystem",
                    "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem",
                    "zone_equipment_sequential_cooling_fraction_schedule_name": "Cooling fraction schedule",
                    "zone_equipment_sequential_heating_fraction_schedule_name": "Heating fraction schedule"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "SecondFloor:BathXBed02 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "SecondFloor: BathBed02 IdealLoadSystem",
                    "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem",
                    "zone_equipment_sequential_cooling_fraction_schedule_name": "Cooling fraction schedule",
                    "zone_equipment_sequential_heating_fraction_schedule_name": "Heating fraction schedule"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "SecondFloor:BathXBed03 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "SecondFloor: BathBed03 IdealLoadSystem",
                    "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem",
                    "zone_equipment_sequential_cooling_fraction_schedule_name": "Cooling fraction schedule",
                    "zone_equipment_sequential_heating_fraction_schedule_name": "Heating fraction schedule"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "SecondFloor:Bedroom01 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "SecondFloor:Bedroom01 Radiant surface",
                    "zone_equipment_object_type": "ZoneHVAC:LowTemperatureRadiant:VariableFlow",
                    "zone_equipment_sequential_cooling_fraction_schedule_name": "Cooling fraction schedule",
                    "zone_equipment_sequential_heating_fraction_schedule_name": "Heating fraction schedule"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "SecondFloor:Bedroom02 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "SecondFloor:Bedroom02 Radiant surface",
                    "zone_equipment_object_type": "ZoneHVAC:LowTemperatureRadiant:VariableFlow",
                    "zone_equipment_sequential_cooling_fraction_schedule_name": "Cooling fraction schedule",
                    "zone_equipment_sequential_heating_fraction_schedule_name": "Heating fraction schedule"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "SecondFloor:Bedroom03 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "SecondFloor:Bedroom03 Radiant surface",
                    "zone_equipment_object_type": "ZoneHVAC:LowTemperatureRadiant:VariableFlow",
                    "zone_equipment_sequential_cooling_fraction_schedule_name": "Cooling fraction schedule",
                    "zone_equipment_sequential_heating_fraction_schedule_name": "Heating fraction schedule"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        }
    },
    "ZoneHVAC:IdealLoadsAirSystem": {
        "SecondFloor: Bath IdealLoadSystem": {
            "availability_schedule_name": "Bath Radiant Availavility",
            "cooling_limit": "NoLimit",
            "dehumidification_control_type": "None",
            "demand_controlled_ventilation_type": "None",
            "heat_recovery_type": "None",
            "heating_limit": "NoLimit",
            "humidification_control_type": "None",
            "latent_heat_recovery_effectiveness": 0.65,
            "maximum_cooling_air_flow_rate": "Autosize",
            "maximum_heating_air_flow_rate": "Autosize",
            "maximum_heating_supply_air_humidity_ratio": 0.0156,
            "maximum_heating_supply_air_temperature": 50,
            "minimum_cooling_supply_air_humidity_ratio": 0.0077,
            "minimum_cooling_supply_air_temperature": 13,
            "outdoor_air_economizer_type": "NoEconomizer",
            "sensible_heat_recovery_effectiveness": 0.7,
            "zone_exhaust_air_node_name": "SecondFloor:Bath Zone Exhaust Node",
            "zone_supply_air_node_name": "SecondFloor:Bath Zone Inlet Node"
        },
        "SecondFloor: BathBed02 IdealLoadSystem": {
            "availability_schedule_name": "BathBed2 Radiant Availavility",
            "cooling_limit": "NoLimit",
            "dehumidification_control_type": "None",
            "demand_controlled_ventilation_type": "None",
            "heat_recovery_type": "None",
            "heating_limit": "NoLimit",
            "humidification_control_type": "None",
            "latent_heat_recovery_effectiveness": 0.65,
            "maximum_cooling_air_flow_rate": "Autosize",
            "maximum_heating_air_flow_rate": "Autosize",
            "maximum_heating_supply_air_humidity_ratio": 0.0156,
            "maximum_heating_supply_air_temperature": 50,
            "minimum_cooling_supply_air_humidity_ratio": 0.0077,
            "minimum_cooling_supply_air_temperature": 13,
            "outdoor_air_economizer_type": "NoEconomizer",
            "sensible_heat_recovery_effectiveness": 0.7,
            "zone_exhaust_air_node_name": "SecondFloor:BathXBed02 Zone Exhaust Node",
            "zone_supply_air_node_name": "SecondFloor:BathXBed02 Zone Inlet Node"
        },
        "SecondFloor: BathBed03 IdealLoadSystem": {
            "availability_schedule_name": "BathBed3 Radiant Availavility",
            "cooling_limit": "NoLimit",
            "dehumidification_control_type": "None",
            "demand_controlled_ventilation_type": "None",
            "heat_recovery_type": "None",
            "heating_limit": "NoLimit",
            "humidification_control_type": "None",
            "latent_heat_recovery_effectiveness": 0.65,
            "maximum_cooling_air_flow_rate": "Autosize",
            "maximum_heating_air_flow_rate": "Autosize",
            "maximum_heating_supply_air_humidity_ratio": 0.0156,
            "maximum_heating_supply_air_temperature": 50,
            "minimum_cooling_supply_air_humidity_ratio": 0.0077,
            "minimum_cooling_supply_air_temperature": 13,
            "outdoor_air_economizer_type": "NoEconomizer",
            "sensible_heat_recovery_effectiveness": 0.7,
            "zone_exhaust_air_node_name": "SecondFloor:BathXBed03 Zone Exhaust Node",
            "zone_supply_air_node_name": "SecondFloor:BathXBed03 Zone Inlet Node"
        }
    },
    "ZoneHVAC:LowTemperatureRadiant:SurfaceGroup": {
        "FirstFloor:Kitchen Radiant surface list": {
            "surface_fractions": [
                {
                    "flow_fraction_for_surface": 0.262143,
                    "surface_name": "FirstFloor:Kitchen_GroundFloor_0_0_0"
                },
                {
                    "flow_fraction_for_surface": 0.737857,
                    "surface_name": "FirstFloor:Kitchen_GroundFloor_0_0_1"
                }
            ]
        },
        "FirstFloor:LivingRoom Radiant surface list": {
            "surface_fractions": [
                {
                    "flow_fraction_for_surface": 1,
                    "surface_name": "FirstFloor:LivingRoom_GroundFloor_0_0_0"
                }
            ]
        },
        "SecondFloor:Bedroom01 Radiant surface list": {
            "surface_fractions": [
                {
                    "flow_fraction_for_surface": 1,
                    "surface_name": "SecondFloor:Bedroom01_Floor_0_0_0"
                }
            ]
        },
        "SecondFloor:Bedroom02 Radiant surface list": {
            "surface_fractions": [
                {
                    "flow_fraction_for_surface": 0.228969,
                    "surface_name": "SecondFloor:Bedroom02_Floor_0_0_0"
                },
                {
                    "flow_fraction_for_surface": 0.771031,
                    "surface_name": "SecondFloor:Bedroom02_Floor_0_0_1"
                }
            ]
        },
        "SecondFloor:Bedroom03 Radiant surface list": {
            "surface_fractions": [
                {
                    "flow_fraction_for_surface": 1,
                    "surface_name": "SecondFloor:Bedroom03_Floor_0_0_0"
                }
            ]
        }
    },
    "ZoneHVAC:LowTemperatureRadiant:VariableFlow": {
        "FirstFloor:Kitchen Radiant surface": {
            "availability_schedule_name": "Kitchen Radiant Availavility",
            "circuit_length": 70,
            "cooling_design_capacity": "Autosize",
            "design_object": "FirstFloor:Kitchen Radiant surface Design Object",
            "heating_design_capacity": "Autosize",
            "heating_water_inlet_node_name": "FirstFloor:Kitchen Radiant surface Hot Water Inlet Node",
            "heating_water_outlet_node_name": "FirstFloor:Kitchen Radiant surface Hot Water Outlet Node",
            "hydronic_tubing_length": "Autosize",
            "maximum_hot_water_flow": 0.0003,
            "number_of_circuits": "CalculateFromCircuitLength",
            "surface_name_or_radiant_surface_group_name": "FirstFloor:Kitchen Radiant surface list",
            "zone_name": "FirstFloor:Kitchen"
        },
        "FirstFloor:LivingRoom Radiant surface": {
            "availability_schedule_name": "Living Radiant Availavility",
            "circuit_length": 80,
            "cooling_design_capacity": "Autosize",
            "design_object": "FirstFloor:LivingRoom Radiant surface Design Object",
            "heating_design_capacity": "Autosize",
            "heating_water_inlet_node_name": "FirstFloor:LivingRoom Radiant surface Hot Water Inlet Node",
            "heating_water_outlet_node_name": "FirstFloor:LivingRoom Radiant surface Hot Water Outlet Node",
            "hydronic_tubing_length": "Autosize",
            "maximum_hot_water_flow": 0.0003,
            "number_of_circuits": "CalculateFromCircuitLength",
            "surface_name_or_radiant_surface_group_name": "FirstFloor:LivingRoom Radiant surface list",
            "zone_name": "FirstFloor:LivingRoom"
        },
        "SecondFloor:Bedroom01 Radiant surface": {
            "availability_schedule_name": "Bed1 Radiant Availavility",
            "circuit_length": 106.7,
            "cooling_design_capacity": "Autosize",
            "design_object": "SecondFloor:Bedroom01 Radiant surface Design Object",
            "heating_design_capacity": "Autosize",
            "heating_water_inlet_node_name": "SecondFloor:Bedroom01 Radiant surface Hot Water Inlet Node",
            "heating_water_outlet_node_name": "SecondFloor:Bedroom01 Radiant surface Hot Water Outlet Node",
            "hydronic_tubing_length": "Autosize",
            "maximum_hot_water_flow": 0.0003,
            "number_of_circuits": "CalculateFromCircuitLength",
            "surface_name_or_radiant_surface_group_name": "SecondFloor:Bedroom01 Radiant surface list",
            "zone_name": "SecondFloor:Bedroom01"
        },
        "SecondFloor:Bedroom02 Radiant surface": {
            "availability_schedule_name": "Bed2 Radiant Availavility",
            "circuit_length": 106.7,
            "cooling_design_capacity": "Autosize",
            "design_object": "SecondFloor:Bedroom02 Radiant surface Design Object",
            "heating_design_capacity": "Autosize",
            "heating_water_inlet_node_name": "SecondFloor:Bedroom02 Radiant surface Hot Water Inlet Node",
            "heating_water_outlet_node_name": "SecondFloor:Bedroom02 Radiant surface Hot Water Outlet Node",
            "hydronic_tubing_length": "Autosize",
            "maximum_hot_water_flow": 0.0003,
            "number_of_circuits": "CalculateFromCircuitLength",
            "surface_name_or_radiant_surface_group_name": "SecondFloor:Bedroom02 Radiant surface list",
            "zone_name": "SecondFloor:Bedroom02"
        },
        "SecondFloor:Bedroom03 Radiant surface": {
            "availability_schedule_name": "Bed3 Radiant Availavility",
            "circuit_length": 106.7,
            "cooling_design_capacity": "Autosize",
            "design_object": "SecondFloor:Bedroom03 Radiant surface Design Object",
            "heating_design_capacity": "Autosize",
            "heating_water_inlet_node_name": "SecondFloor:Bedroom03 Radiant surface Hot Water Inlet Node",
            "heating_water_outlet_node_name": "SecondFloor:Bedroom03 Radiant surface Hot Water Outlet Node",
            "hydronic_tubing_length": "Autosize",
            "maximum_hot_water_flow": 0.0003,
            "number_of_circuits": "CalculateFromCircuitLength",
            "surface_name_or_radiant_surface_group_name": "SecondFloor:Bedroom03 Radiant surface list",
            "zone_name": "SecondFloor:Bedroom03"
        }
    },
    "ZoneHVAC:LowTemperatureRadiant:VariableFlow:Design": {
        "FirstFloor:Kitchen Radiant surface Design Object": {
            "condensation_control_dewpoint_offset": 0.0,
            "condensation_control_type": "SimpleOff",
            "cooling_control_temperature_schedule_name": "Kitchen Radiant Cooling SP SCHED",
            "cooling_control_throttling_range": 2,
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "fluid_to_radiant_surface_heat_transfer_model": "ConvectionOnly",
            "heating_control_temperature_schedule_name": "Kitchen Radiant Heating SP SCHED",
            "heating_control_throttling_range": 10,
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "hydronic_tubing_conductivity": 0.35,
            "hydronic_tubing_inside_diameter": 0.012,
            "hydronic_tubing_outside_diameter": 0.016,
            "setpoint_control_type": "HalfFlowPower",
            "temperature_control_type": "MeanAirTemperature"
        },
        "FirstFloor:LivingRoom Radiant surface Design Object": {
            "condensation_control_dewpoint_offset": 0.0,
            "condensation_control_type": "SimpleOff",
            "cooling_control_temperature_schedule_name": "Living Radiant Cooling SP SCHED",
            "cooling_control_throttling_range": 2,
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "fluid_to_radiant_surface_heat_transfer_model": "ConvectionOnly",
            "heating_control_temperature_schedule_name": "Living Radiant Heating SP SCHED",
            "heating_control_throttling_range": 10,
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "hydronic_tubing_conductivity": 0.35,
            "hydronic_tubing_inside_diameter": 0.012,
            "hydronic_tubing_outside_diameter": 0.016,
            "setpoint_control_type": "HalfFlowPower",
            "temperature_control_type": "MeanAirTemperature"
        },
        "SecondFloor:Bedroom01 Radiant surface Design Object": {
            "condensation_control_dewpoint_offset": 0.0,
            "condensation_control_type": "SimpleOff",
            "cooling_control_temperature_schedule_name": "Bed1 Radiant Cooling SP SCHED",
            "cooling_control_throttling_range": 2,
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "fluid_to_radiant_surface_heat_transfer_model": "ConvectionOnly",
            "heating_control_temperature_schedule_name": "Bed01 Radiant Heating SP SCHED",
            "heating_control_throttling_range": 10,
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "hydronic_tubing_conductivity": 0.35,
            "hydronic_tubing_inside_diameter": 0.012,
            "hydronic_tubing_outside_diameter": 0.016,
            "setpoint_control_type": "HalfFlowPower",
            "temperature_control_type": "MeanAirTemperature"
        },
        "SecondFloor:Bedroom02 Radiant surface Design Object": {
            "condensation_control_dewpoint_offset": 0.0,
            "condensation_control_type": "SimpleOff",
            "cooling_control_temperature_schedule_name": "Bed2 Radiant Cooling SP SCHED",
            "cooling_control_throttling_range": 2,
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "fluid_to_radiant_surface_heat_transfer_model": "ConvectionOnly",
            "heating_control_temperature_schedule_name": "Bed02 Radiant Heating SP SCHED",
            "heating_control_throttling_range": 10,
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "hydronic_tubing_conductivity": 0.35,
            "hydronic_tubing_inside_diameter": 0.012,
            "hydronic_tubing_outside_diameter": 0.016,
            "setpoint_control_type": "HalfFlowPower",
            "temperature_control_type": "MeanAirTemperature"
        },
        "SecondFloor:Bedroom03 Radiant surface Design Object": {
            "condensation_control_dewpoint_offset": 0.0,
            "condensation_control_type": "SimpleOff",
            "cooling_control_temperature_schedule_name": "Bed3 Radiant Cooling SP SCHED",
            "cooling_control_throttling_range": 2,
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "fluid_to_radiant_surface_heat_transfer_model": "ConvectionOnly",
            "heating_control_temperature_schedule_name": "Bed03 Radiant Heating SP SCHED",
            "heating_control_throttling_range": 10,
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "hydronic_tubing_conductivity": 0.35,
            "hydronic_tubing_inside_diameter": 0.012,
            "hydronic_tubing_outside_diameter": 0.016,
            "setpoint_control_type": "HalfFlowPower",
            "temperature_control_type": "MeanAirTemperature"
        }
    },
    "ZoneInfiltration:DesignFlowRate": {
        "FirstFloor:Kitchen Infiltration": {
            "constant_term_coefficient": 1,
            "design_flow_rate": 0.021282,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "On 24/7",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0,
            "zone_or_zonelist_or_space_or_spacelist_name": "FirstFloor:Kitchen"
        },
        "FirstFloor:LivingRoom Infiltration": {
            "constant_term_coefficient": 1,
            "design_flow_rate": 0.015872,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "On 24/7",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0,
            "zone_or_zonelist_or_space_or_spacelist_name": "FirstFloor:LivingRoom"
        },
        "Roof1:Zone1 Infiltration": {
            "constant_term_coefficient": 1,
            "design_flow_rate": 0.010447,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "On 24/7",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Roof1:Zone1"
        },
        "SecondFloor:Bath Infiltration": {
            "constant_term_coefficient": 1,
            "design_flow_rate": 0.002826,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "On 24/7",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0,
            "zone_or_zonelist_or_space_or_spacelist_name": "SecondFloor:Bath"
        },
        "SecondFloor:BathXBed02 Infiltration": {
            "constant_term_coefficient": 1,
            "design_flow_rate": 0.002485,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "On 24/7",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0,
            "zone_or_zonelist_or_space_or_spacelist_name": "SecondFloor:BathXBed02"
        },
        "SecondFloor:BathXBed03 Infiltration": {
            "constant_term_coefficient": 1,
            "design_flow_rate": 0.002603,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "On 24/7",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0,
            "zone_or_zonelist_or_space_or_spacelist_name": "SecondFloor:BathXBed03"
        },
        "SecondFloor:Bedroom01 Infiltration": {
            "constant_term_coefficient": 1,
            "design_flow_rate": 0.004665,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "On 24/7",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0,
            "zone_or_zonelist_or_space_or_spacelist_name": "SecondFloor:Bedroom01"
        },
        "SecondFloor:Bedroom02 Infiltration": {
            "constant_term_coefficient": 1,
            "design_flow_rate": 0.011574,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "On 24/7",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0,
            "zone_or_zonelist_or_space_or_spacelist_name": "SecondFloor:Bedroom02"
        },
        "SecondFloor:Bedroom03 Infiltration": {
            "constant_term_coefficient": 1,
            "design_flow_rate": 0.008434,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "On 24/7",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0,
            "zone_or_zonelist_or_space_or_spacelist_name": "SecondFloor:Bedroom03"
        }
    },
    "ZoneVentilation:DesignFlowRate": {
        "FirstFloor:Kitchen Nat Vent": {
            "constant_term_coefficient": 1,
            "delta_temperature": 0,
            "design_flow_rate": 0.152015,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "maximum_indoor_temperature": 100,
            "maximum_outdoor_temperature": 100,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 24,
            "minimum_outdoor_temperature": -100,
            "schedule_name": "Dwell_DomKitchen_Occ",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0,
            "ventilation_type": "Natural",
            "zone_or_zonelist_or_space_or_spacelist_name": "FirstFloor:Kitchen"
        },
        "FirstFloor:LivingRoom Nat Vent": {
            "constant_term_coefficient": 1,
            "delta_temperature": 0,
            "design_flow_rate": 0.113373,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "maximum_indoor_temperature": 100,
            "maximum_outdoor_temperature": 100,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 24,
            "minimum_outdoor_temperature": -100,
            "schedule_name": "Dwell_DomLounge_Occ",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0,
            "ventilation_type": "Natural",
            "zone_or_zonelist_or_space_or_spacelist_name": "FirstFloor:LivingRoom"
        },
        "SecondFloor:Bath Nat Vent": {
            "constant_term_coefficient": 1,
            "delta_temperature": 0,
            "design_flow_rate": 0.020187,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "maximum_indoor_temperature": 100,
            "maximum_outdoor_temperature": 100,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 24,
            "minimum_outdoor_temperature": -100,
            "schedule_name": "Dwell_DomBath_Occ",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0,
            "ventilation_type": "Natural",
            "zone_or_zonelist_or_space_or_spacelist_name": "SecondFloor:Bath"
        },
        "SecondFloor:BathXBed02 Nat Vent": {
            "constant_term_coefficient": 1,
            "delta_temperature": 0,
            "design_flow_rate": 0.017749,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "maximum_indoor_temperature": 100,
            "maximum_outdoor_temperature": 100,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 24,
            "minimum_outdoor_temperature": -100,
            "schedule_name": "Dwell_DomBath_Occ",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0,
            "ventilation_type": "Natural",
            "zone_or_zonelist_or_space_or_spacelist_name": "SecondFloor:BathXBed02"
        },
        "SecondFloor:BathXBed03 Nat Vent": {
            "constant_term_coefficient": 1,
            "delta_temperature": 0,
            "design_flow_rate": 0.018594,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "maximum_indoor_temperature": 100,
            "maximum_outdoor_temperature": 100,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 24,
            "minimum_outdoor_temperature": -100,
            "schedule_name": "Dwell_DomBath_Occ",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0,
            "ventilation_type": "Natural",
            "zone_or_zonelist_or_space_or_spacelist_name": "SecondFloor:BathXBed03"
        },
        "SecondFloor:Bedroom01 Nat Vent": {
            "constant_term_coefficient": 1,
            "delta_temperature": 0,
            "design_flow_rate": 0.033324,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "maximum_indoor_temperature": 100,
            "maximum_outdoor_temperature": 100,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 24,
            "minimum_outdoor_temperature": -100,
            "schedule_name": "Dwell_DomBed_Occ",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0,
            "ventilation_type": "Natural",
            "zone_or_zonelist_or_space_or_spacelist_name": "SecondFloor:Bedroom01"
        },
        "SecondFloor:Bedroom02 Nat Vent": {
            "constant_term_coefficient": 1,
            "delta_temperature": 0,
            "design_flow_rate": 0.082672,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "maximum_indoor_temperature": 100,
            "maximum_outdoor_temperature": 100,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 24,
            "minimum_outdoor_temperature": -100,
            "schedule_name": "Dwell_DomBed_Occ",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0,
            "ventilation_type": "Natural",
            "zone_or_zonelist_or_space_or_spacelist_name": "SecondFloor:Bedroom02"
        },
        "SecondFloor:Bedroom03 Nat Vent": {
            "constant_term_coefficient": 1,
            "delta_temperature": 0,
            "design_flow_rate": 0.060241,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "maximum_indoor_temperature": 100,
            "maximum_outdoor_temperature": 100,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 24,
            "minimum_outdoor_temperature": -100,
            "schedule_name": "Dwell_DomBed_Occ",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0,
            "ventilation_type": "Natural",
            "zone_or_zonelist_or_space_or_spacelist_name": "SecondFloor:Bedroom03"
        }
    }
}